    rdfs:comment """The term "actuatable" implies that writing to the `ActuatableProperty` value will directly trigger a physical actuation by either an `Actuator` or `Equipment`. 
In contrast, the term "observable" (see {s223:ObservableProperty}) implies that reading the `ObservableProperty` value will return the result of a physical observation."""^^xsd:string ;
    rdfs:subClassOf s223:Property .

s223:Constituent-EM a s223:Class,
        s223:Constituent-EM,
        sh:NodeShape ;
    rdfs:label "Electromagnetic energy"^^xsd:string ;
    s223doc:subclauses ( s223:EM-Light s223:EM-RF ) ;
    rdfs:comment """This class and its enumerated subclasses represent electromagnetic energy at commonly defined frequency ranges.

: Constituent-EM Enumerations

| Enumeration |
|:-----------|
| `EM-Light` (see {s223:EM-Light})|
| `EM-Microwave` |
| `EM-RF` (see {s223:EM-RF})|"""^^xsd:string ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Constituent-Glycol a s223:Class,
        s223:Constituent-Glycol,
        sh:NodeShape ;
    rdfs:label "Glycol"^^xsd:string ;
    rdfs:comment "`Constituent-Glycol`"^^xsd:string ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:DC-12V a s223:Class,
        s223:DC-12V,
        sh:NodeShape ;
    rdfs:label "DC-12V electricity"^^xsd:string ;
    s223:hasVoltage s223:Voltage-12V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 12 volt DC electricity.

: DC-12V Enumerations

| Enumeration |
|:-----------|
| `12V-12V-Neg` |
| `12V-12V-Pos` |
| `12V-6V-Neg-6V-Pos` |"""^^xsd:string ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-24V a s223:Class,
        s223:DC-24V,
        sh:NodeShape ;
    rdfs:label "DC-24V electricity"^^xsd:string ;
    s223:hasVoltage s223:Voltage-24V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 24 volt DC electricity.

: DC-24V Enumerations

| Enumeration |
|:-----------|
| `24V-12V-Neg-12V-Pos` |
| `24V-24V-Neg` |
| `24V-24V-Pos` |"""^^xsd:string ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-380V a s223:Class,
        s223:DC-380V,
        sh:NodeShape ;
    rdfs:label "DC-380V electricity"^^xsd:string ;
    s223:hasVoltage s223:Voltage-380V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 380 volt DC electricity.

: DC-380V Enumerations

| Enumeration |
|:-----------|
| `380V-190V-Neg-190V-Pos` |
| `380V-380V-Neg` |
| `380V-380V-Pos` |"""^^xsd:string ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-48V a s223:Class,
        s223:DC-48V,
        sh:NodeShape ;
    rdfs:label "DC-48V electricity"^^xsd:string ;
    s223:hasVoltage s223:Voltage-48V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 48 volt DC electricity.

: DC-48V Enumerations

| Enumeration |
|:-----------|
| `48V-24V-Neg-24V-Pos` |
| `48V-48V-Neg` |
| `48V-48V-Pos` |"""^^xsd:string ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-5V a s223:Class,
        s223:DC-5V,
        sh:NodeShape ;
    rdfs:label "DC-5V electricity"^^xsd:string ;
    s223:hasVoltage s223:Voltage-5V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 5 volt DC electricity.

: DC-5V Enumerations

| Enumeration |
|:-----------|
| `5V-2.5V-Neg-2.5V-Pos` |
| `5V-5V-Neg` |
| `5V-5V-Pos` |"""^^xsd:string ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-6V a s223:Class,
        s223:DC-6V,
        sh:NodeShape ;
    rdfs:label "DC-6V electricity"^^xsd:string ;
    s223:hasVoltage s223:Voltage-6V ;
    rdfs:comment """This class and its enumerated subclasses represent all polarities of 6 volt DC electricity.

: DC-6V Enumerations

| Enumeration |
|:-----------|
| `6V-3V-Neg-3V-Pos` |
| `6V-6V-Neg` |
| `6V-6V-Pos` |"""^^xsd:string ;
    rdfs:subClassOf s223:Electricity-DC .

s223:Damper a s223:Class,
        sh:NodeShape ;
    rdfs:label "Damper"^^xsd:string ;
    rdfs:comment "A piece of `Equipment` inserted into an air distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow."^^xsd:string ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Damper` shall have at least one outlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:message "s223: A `Damper` shall have at least one outlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Damper` shall have at least one inlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:message "s223: A `Damper` shall have at least one inlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:EnumeratedActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated actuatable property"^^xsd:string ;
    rdfs:comment "An `EnumeratedActuatableProperty` is a `Property` with an enumerated (fixed) set of possible values that can be changed (actuated)."^^xsd:string ;
    rdfs:subClassOf s223:ActuatableProperty,
        s223:EnumerableProperty .

s223:EnumeratedObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated observable property"^^xsd:string ;
    rdfs:comment "An `EnumeratedObservableProperty` is a `Property` with an enumerated (fixed) set of possible values that cannot be changed (can only be observed)."^^xsd:string ;
    rdfs:subClassOf s223:EnumerableProperty,
        s223:ObservableProperty .

s223:EnumerationKind-Substance a s223:Class,
        s223:EnumerationKind-Substance,
        sh:NodeShape ;
    rdfs:label "Substance"^^xsd:string ;
    s223doc:subclauses ( s223:Substance-Medium s223:Substance-Particulate s223:Substance-Soot ) ;
    rdfs:comment """
This class and its enumerated subclasses represent things that are produced, conveyed, sensed, controlled, or consumed.  Its enumerated subclasses differentate between mediums, particulates, and soot.

: EnumberationKind-Substance Enumerations

| Enumeration |
|:-----------|
| `Substance-Medium` (see {s223:Substance-Medium}) |
| `Substance-Particulate` (see {s223:Substance-Particulate}) |
| `Substance-Soot` (see {s223:Substance-Soot}) |
"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind ;
    sh:property [ rdfs:comment "If a substance has a constituent, that constituent may not itself have constituents."^^xsd:string ;
            sh:path s223:composedOf ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a substance has a constituent, that constituent may not itself have constituents."^^xsd:string ;
                    sh:message "s223: This substance {$this} has a constituent {?constituent} that itself composed ofs {?nextConstituent}. Create new substance with only atomic constituents."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?constituent ?nextConstituent
WHERE {
$this s223:composedOf ?constituent .
?constituent s223:ofConstituent/s223:composedOf ?nextConstituent .
}
"""^^xsd:string ] ],
        [ rdfs:comment """If the relation `composedOf` is present, it shall associate an `EnumerationKind-Substance` with one or more Properties that 
identify and characterize its constituents. The `Property` identifies the constituent using the relation `ofConstituent`. If appropriate, a 
`QuantifiableProperty` may be used to also specify the amount of the constituent using the relations `qudt:hasQuantityKind`, `qudt:hasUnit`, and `qudt:hasValue`.  
For example, see {s223:Water-GlycolSolution}."""^^xsd:string ;
            sh:class s223:Property ;
            sh:path s223:composedOf ] .

s223:Fan a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan"^^xsd:string ;
    rdfs:comment "A piece of `Equipment` that causes a gas (e.g., air) to flow."^^xsd:string ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A `Fan` shall have at least one inlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:message "s223: A `Fan` shall have at least one inlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A `Fan` shall have at least one outlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:message "s223: A `Fan` shall have at least one outlet using the medium `Fluid-Air`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Fluid-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:LineLineVoltage-10000V a s223:Class,
        s223:LineLineVoltage-10000V,
        sh:NodeShape ;
    rdfs:label "10000V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-10000V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "10000V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-190V a s223:Class,
        s223:LineLineVoltage-190V,
        sh:NodeShape ;
    rdfs:label "190V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-190V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "190V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-208V a s223:Class,
        s223:LineLineVoltage-208V,
        sh:NodeShape ;
    rdfs:label "208V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-208V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "208V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-220V a s223:Class,
        s223:LineLineVoltage-220V,
        sh:NodeShape ;
    rdfs:label "220V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-220V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "220V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-3000V a s223:Class,
        s223:LineLineVoltage-3000V,
        sh:NodeShape ;
    rdfs:label "3000V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-3000V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3000V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-3300V a s223:Class,
        s223:LineLineVoltage-3300V,
        sh:NodeShape ;
    rdfs:label "3300V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-3300V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "3300V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-380V a s223:Class,
        s223:LineLineVoltage-380V,
        sh:NodeShape ;
    rdfs:label "380V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-380V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "380V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-400V a s223:Class,
        s223:LineLineVoltage-400V,
        sh:NodeShape ;
    rdfs:label "400V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-400V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "400V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-415V a s223:Class,
        s223:LineLineVoltage-415V,
        sh:NodeShape ;
    rdfs:label "415V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-415V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "415V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-4160V a s223:Class,
        s223:LineLineVoltage-4160V,
        sh:NodeShape ;
    rdfs:label "4160V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-4160V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "4160V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-480V a s223:Class,
        s223:LineLineVoltage-480V,
        sh:NodeShape ;
    rdfs:label "480V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-480V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "480V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-6000V a s223:Class,
        s223:LineLineVoltage-6000V,
        sh:NodeShape ;
    rdfs:label "6000V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-6000V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "6000V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-600V a s223:Class,
        s223:LineLineVoltage-600V,
        sh:NodeShape ;
    rdfs:label "600V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-600V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "600V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-6600V a s223:Class,
        s223:LineLineVoltage-6600V,
        sh:NodeShape ;
    rdfs:label "6600V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-6600V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "6600V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:Occupancy-Motion a s223:Class,
        s223:Occupancy-Motion,
        sh:NodeShape ;
    rdfs:label "Occupancy motion"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent the detection of motion in a space.

: Occupancy-Motion Enumerations

| Enumeration |
|:-----------|
| `Motion-False` |
| `Motion-True` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:Occupancy-Presence a s223:Class,
        s223:Occupancy-Presence,
        sh:NodeShape ;
    rdfs:label "Occupancy presence"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent the detection of physical presence in a space.

: Occupancy-Presence Enumerations

| Enumeration |
|:-----------|
| `Presence-False` |
| `Presence-True` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:QuantifiableActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Actuatable Property"^^xsd:string ;
    rdfs:comment "This class is for instances of `QuantifiableProperty` for which numerical values are specified to be modifiable by a user or a machine outside of the model, like a setpoint."^^xsd:string ;
    rdfs:subClassOf s223:ActuatableProperty,
        s223:QuantifiableProperty .

s223:QuantifiableObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Observable Property"^^xsd:string ;
    rdfs:comment "This class is for instances of `QuantifiableProperty` for which numerical values are observed, like a temperature reading or a voltage measure."^^xsd:string ;
    rdfs:subClassOf s223:ObservableProperty,
        s223:QuantifiableProperty ;
    sh:property [ rdfs:comment "A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`."^^xsd:string ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`."^^xsd:string ;
            sh:path s223:hasSetpoint ] .

s223:Voltage-24V a s223:Class,
        s223:Voltage-24V,
        sh:NodeShape ;
    rdfs:label "24V"^^xsd:string ;
    s223:hasValue 24.0 ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "Voltage-24V"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-380V a s223:Class,
        s223:Voltage-380V,
        sh:NodeShape ;
    rdfs:label "380V"^^xsd:string ;
    s223:hasValue 380.0 ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "Voltage-380V"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-Voltage .

s223:Voltage-DCVoltage a s223:Class,
        s223:Voltage-DCVoltage,
        sh:NodeShape ;
    rdfs:label "Voltage-DCVoltage"^^xsd:string ;
    s223:hasVoltage s223:Numerical-Voltage ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    s223doc:subclauses ( s223:DCVoltage-DCNegativeVoltage s223:DCVoltage-DCPositiveVoltage ) ;
    rdfs:comment """This class and its enumerated subclasses represent all possible DC voltage polarities (i.e., positive, negative, and zero) for DC electricity service.

: Voltage-DCVoltage Enumerations

| Enumeration |
|:-----------|
| `DCVoltage-DCNegativeVoltage` (see {s223:DCVoltage-DCNegativeVoltage}) |
| `DCVoltage-DCPositiveVoltage` (see {s223:DCVoltage-DCPositiveVoltage}) |
| `DCVoltage-DCZeroVoltage` |"""^^xsd:string ;
    rdfs:subClassOf s223:Numerical-Voltage ;
    sh:property [ rdfs:comment "A DC-Voltage shall have a `Numerical-Voltage`"^^xsd:string ;
            sh:class s223:Numerical-Voltage ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

s223:connectsAt a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "connects at"^^xsd:string ;
    s223:inverseOf s223:connectsThrough ;
    rdfs:comment "A `Relation` that associates a `Connection` with a specific `ConnectionPoint`."^^xsd:string .

s223:hasReferenceLocation a s223:Relation,
        rdf:Property ;
    rdfs:label "has reference location"^^xsd:string ;
    rdfs:comment "A `Relation` that associates  a differential sensor with the topological location of the baseline (reference) `Property` (see {s223:observes})."^^xsd:string .

s223:hasValue a s223:Relation,
        rdf:Property ;
    rdfs:label "hasValue"^^xsd:string ;
    rdfs:comment "A `Relation` that associates something with a fixed value, as opposed to a computed, measured, or externally derived value."^^xsd:string .

s223:Binary-OnOff a s223:Binary-OnOff,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "On and Off enumerations"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent basic operational states i.e., On and Off.

: Binary-OnOff Enumerations

| Enumeration |
|:-----------|
| `OnOff-Off` |
| `OnOff-On` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:DCPositiveVoltage-PoE a s223:Class,
        s223:DCPositiveVoltage-PoE,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-PoE"^^xsd:string ;
    s223:hasVoltage s223:Voltage-PoE ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCPositiveVoltage-PoE"^^xsd:string ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:EnumerationKind-Numerical a s223:Class,
        s223:EnumerationKind-Numerical,
        sh:NodeShape ;
    rdfs:label "EnumerationKind Numerical"^^xsd:string ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Unknown> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/UNKNOWN> ;
    s223doc:subclauses ( s223:Numerical-Frequency s223:Numerical-LineLineVoltage s223:Numerical-LineNeutralVoltage s223:Numerical-NumberOfElectricalPhases s223:Numerical-Voltage s223:hasFrequency s223:hasVoltage ) ;
    rdfs:comment """
Numerical enumeration kinds are used to support the definitions of the
Electricity medium. The enumerations instances in these classes have names that
are recognizable by humans but are just a string for a computer application. To
avoid the need to parse strings, each of these enumeration kinds have
properties associated with the enumeration that represent electrical
phase, voltage, and frequency. The purpose of these properties is to enable a
machine to query them and obtain the same information that a person would
associate with the string.
"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind ;
    sh:property [ rdfs:comment "An `EnumerationKind-Numerical` can be associated with a decimal value using the relation `hasValue`."^^xsd:string ;
            sh:datatype xsd:decimal ;
            sh:path s223:hasValue ],
        [ rdfs:comment "An `EnumerationKind-Numerical` shall be associated with at least one Unit using the relation `hasUnit`."^^xsd:string ;
            sh:class qudt:Unit ;
            sh:minCount 1 ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ],
        [ rdfs:comment "An `EnumerationKind-Numerical` shall be associated with at least one QuantityKind using the relation `hasQuantityKind`."^^xsd:string ;
            sh:class qudt:QuantityKind ;
            sh:minCount 1 ;
            sh:path qudt:hasQuantityKind ] .

s223:EnumerationKind-Occupancy a s223:Class,
        s223:EnumerationKind-Occupancy,
        sh:NodeShape ;
    rdfs:label "Occupancy"^^xsd:string ;
    s223doc:subclauses ( s223:Occupancy-Motion s223:Occupancy-Presence ) ;
    rdfs:comment """This class and its enumerated subclasses represent the occupancy status of a space within a building, i.e., the state of being used or occupied by a human being. Some occupancy enumerations have subclasses for more specific use.

: EnumerationKind-Occupancy Enumerations

| Enumeration |
|:-----------|
| `Occupancy-Occupied` |
| `Occupancy-Unoccupied` |
"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-ThermodynamicPhase a s223:Class,
        s223:EnumerationKind-ThermodynamicPhase,
        sh:NodeShape ;
    rdfs:label "Thermodynamic phase"^^xsd:string ;
    s223doc:subclauses ( s223:ThermodynamicPhase-Gas s223:ThermodynamicPhase-Liquid s223:hasThermodynamicPhase ) ;
    rdfs:comment """This class and its enumerated subclasses represent thermodynamic phases, also referred to as states of matter.

: EnumerationKind-Thermodynamic-Phase Enumerations

| Enumeration |
|:-----------|
| `ThermodynamicPhase-Gas` (see {s223:ThermodynamicPhase-Gas}) |
| `ThermodynamicPhase-Liquid` (see {s223:ThermodynamicPhase-Liquid}) |
| `ThermodynamicPhase-Solid` |
| `ThermodynamicPhase-Vapor` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Numerical-Frequency a s223:Class,
        s223:Numerical-Frequency,
        sh:NodeShape ;
    rdfs:label " AC electricity frequency"^^xsd:string ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Frequency> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/HZ> ;
    rdfs:comment """This class and its enumerated subclasses represent common frequencies for AC electricity service.

: Numerical-Frequency Enumerations

| Enumeration |
|:-----------|
| `Frequency-50Hz` |
| `Frequency-60Hz` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A `Numerical-Frequency` shall have a `Unit` of `Hertz`"^^xsd:string ;
            sh:hasValue <http://qudt.org/vocab/unit/HZ> ;
            sh:path qudt:hasUnit ],
        [ rdfs:comment "A `Numerical-Frequency` shall have a `QuantityKind` of `Frequency`"^^xsd:string ;
            sh:hasValue <http://qudt.org/vocab/quantitykind/Frequency> ;
            sh:path qudt:hasQuantityKind ] .

s223:Numerical-NumberOfElectricalPhases a s223:Class,
        s223:Numerical-NumberOfElectricalPhases,
        sh:NodeShape ;
    rdfs:label "Number of Electrical Phases"^^xsd:string ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Dimensionless> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/NUM> ;
    rdfs:comment """This class and its enumerated subclasses represent all possible service phases for AC electricty service i.e., one or single-phase, and three-phase. The `s223:hasNumberOfElectricalPhases` relation points to one of the values of this enumeration.

: Numerical-NumberOfElectricalPhases Enumerations

| Enumeration |
|:-----------|
| `NumberOfElectricalPhases-SinglePhase` |
| `NumberOfElectricalPhases-ThreePhase` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Numerical .

s223:Role-Cooling a s223:Class,
        s223:Role-Cooling,
        sh:NodeShape ;
    rdfs:label "Cooling role"^^xsd:string ;
    rdfs:comment "`Role-Cooling`"^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Substance-Particulate a s223:Class,
        s223:Substance-Particulate,
        sh:NodeShape ;
    rdfs:label "Particulate"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent common size thresholds of interest for particulate matter that is suspended in a
medium in a way that maintains the physical and chemical properties of the medium.

![Particulate Concentration](figures/Figure_x-y_Particulate_Concentration.svg)

Figure 10-9 shows an instance of a `Connection` with `hasMedium` referencing
`Fluid-Air` that has a `Property` _Particulate Concentration_ of particles with a
diameter of 2.5 micrometres (0.0025 mm) or smaller in units of micrograms per
cubic meter.

![Carbon Monoxide Concentration](figures/Figure_x-y_Medium_Concentration.svg)

Figure 10-10 shows an instance of a `Property` _CO Concentration_ with `ofSubstance`
referencing carbon monoxide `Constituent-CO` and `ofMedium` referencing `Fluid-Air`
measured in parts-per-million.  This figure also shows that the value of this
`Property` can be obtained by using the BACnet protocol via the external reference
to get the `present-value` of `analog-value,67` in the device with an instance
number `12345`.

: Substance-Particulate Enumerations

| Enumeration |
|:-----------|
| `Particulate-PM1.0` |
| `Particulate-PM10.0` |
| `Particulate-PM2.5` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:cnx a s223:SymmetricRelation,
        rdf:Property ;
    rdfs:label "cnx"^^xsd:string ;
    rdfs:comment "A `Relation` that associates adjacent entities in a connection path, comprised of Equipment-ConnectionPoint-Connection-ConnectionPoint-Equipment sequences."^^xsd:string .

s223:connectedTo a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "connected to"^^xsd:string ;
    s223:inverseOf s223:connectedFrom ;
    rdfs:comment "The relation `connectedTo` indicates that connectable things are `connected` with a specific direction of flow. A is `connectedTo` B, means a direction of flow from A to B.  The inverse direction is indicated by `connectedFrom` (see {s223:connectedFrom})."^^xsd:string ;
    rdfs:domain s223:Equipment .

s223:hasDomain a s223:Relation,
        rdf:Property ;
    rdfs:label "has domain"^^xsd:string ;
    rdfs:comment "A `Relation` that associates a `Zone` or `DomainSpace` with an `EnumerationKind-Domain` (e.g., `Domain-HVAC`, `Domain-Lighting`)."^^xsd:string .

s223:hasVoltage a s223:Relation,
        rdf:Property ;
    rdfs:label "hasVoltage"^^xsd:string ;
    rdfs:comment "A `Relation` that associates an electricity `Medium` with an electrical voltage. "^^xsd:string .

s223:ofConstituent a s223:Relation,
        rdf:Property ;
    rdfs:label "of constituent"^^xsd:string ;
    rdfs:comment "A `Relation` that associates a `Property` that characterizes a `Medium-Mix` with one of the constituents of that mix. (ex. `Fluid-Water` `composedOf` `Property` `ofConstituent` `Constituent-H2O`."^^xsd:string .

s223:DayOfWeek-Weekday a s223:Class,
        s223:DayOfWeek-Weekday,
        sh:NodeShape ;
    rdfs:label "Weekday"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent weekdays, according to the Gregorian calendar i.e., Monday, Tuesday, Wednesday, Thursday, and Friday.

: DayOfWeek-Weekday Enumerations

| Enumeration |
|:-----------|
| `Weekday-Friday` |
| `Weekday-Monday` |
| `Weekday-Thursday` |
| `Weekday-Tuesday` |
| `Weekday-Wednesday` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-DayOfWeek .

s223:LineNeutralVoltage-120V a s223:Class,
        s223:LineNeutralVoltage-120V,
        sh:NodeShape ;
    rdfs:label "120V Line-Neutral Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-120V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "120V Line-Neutral Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:Role-Heating a s223:Class,
        s223:Role-Heating,
        sh:NodeShape ;
    rdfs:label "Heating role"^^xsd:string ;
    rdfs:comment "`Role-Heating`"^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:hasObservationLocation a s223:Relation,
        rdf:Property ;
    rdfs:label "has observation location"^^xsd:string ;
    rdfs:comment "A `Relation` that associates a `Sensor` with the topological location where it is observing a `Property` (see {s223:observes}). The observation location shall be a `Connectable` (see {s223:Connectable}), `Connection` (see {s223:Connection}), or `ConnectionPoint` (see {s223:ConnectionPoint})."^^xsd:string .

s223:pairedConnectionPoint a s223:SymmetricRelation ;
    rdfs:label "paired connection point"^^xsd:string ;
    rdfs:comment "A `Relation` that associates two `ConnectionPoint`s where an `InletConnectionPoint` shares the same `Medium` with an `OutletConnectionPoint`."^^xsd:string .

s223:DC-PoE a s223:Class,
        s223:DC-PoE,
        sh:NodeShape ;
    rdfs:label "DC-PoE electricity"^^xsd:string ;
    s223:hasVoltage s223:DCPositiveVoltage-PoE ;
    rdfs:comment """This class and its enumerated subclasses represent standardized types of PoE DC electricity.

: DC-PoE Enumerations

| Enumeration |
|:-----------|
| `PoE-802.3af-1` |
| `PoE-802.3at-2` |
| `PoE-802.3bt-3` |
| `PoE-802.3bt-4` |"""^^xsd:string ;
    rdfs:subClassOf s223:Electricity-DC .

s223:EnumerationKind-Binary a s223:Class,
        s223:EnumerationKind-Binary,
        sh:NodeShape ;
    rdfs:label "Binary value"^^xsd:string ;
    s223doc:subclauses ( s223:Binary-Logical s223:Binary-OnOff s223:Binary-Position ) ;
    rdfs:comment """This class and its enumerated subclasses represent common binary values.

: EnumerationKind-Binary Enumerations

| Enumeration |
|:-----------|
| `Binary-Logical` |
| `Binary-OnOff` |
| `Binary-Position` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind .

s223:composedOf a s223:Relation,
        rdf:Property ;
    rdfs:label "composed of"^^xsd:string ;
    rdfs:comment "The relation `composedOf` is used to indicate what substances constitute a material. Allowable values are instances of `Property` that in turn identify constituents defined in `Medium-Constituent` (see {s223:Medium-Constituent}) via the relation `ofConstituent`."^^xsd:string .

s223:Constituent-H2O a s223:Class,
        s223:Constituent-H2O,
        sh:NodeShape ;
    rdfs:label "H2O i.e., pure water"^^xsd:string ;
    rdfs:comment "`Constituent-H2O`"^^xsd:string ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:Electricity-Signal a s223:Class,
        s223:Electricity-Signal,
        sh:NodeShape ;
    rdfs:label "Electrical signal"^^xsd:string ;
    s223doc:subclauses ( s223:Signal-WiredEthernet s223:Signal-Modulated ) ;
    rdfs:comment """This class and its enumerated subclasses represent the use of electricity for creating communication signals, and common communication protocols.

: Electricity-Signal Enumerations

| Enumeration |
|:-----------|
| `Signal-EIA485` |
| `Signal-WiredEthernet` (see {s223:Signal-WiredEthernet})|
| `Signal-IEC14908` |
| `Signal-Modulated` (see {s223:Signal-Modulated}) |
| `Signal-USB` |"""^^xsd:string ;
    rdfs:subClassOf s223:Constituent-Electricity .

s223:EnumerationKind-ElectricalVoltagePhases a s223:Class,
        s223:EnumerationKind-ElectricalVoltagePhases,
        sh:NodeShape ;
    rdfs:label "Electrical voltage phase pairs"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent all possible phase pairs for AC electricity service voltages.

: EnumerationKind-ElectricalVoltagePhases Enumerations

| Enumeration |
|:-----------|
| `ElectricalVoltagePhases-ABLineLineVoltage` |
| `ElectricalVoltagePhases-ANLineNeutralVoltage` |
| `ElectricalVoltagePhases-BCLineLineVoltage` |
| `ElectricalVoltagePhases-BNLineNeutralVoltage` |
| `ElectricalVoltagePhases-CALineLineVoltage` |
| `ElectricalVoltagePhases-CNLineNeutralVoltage` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Substance-Medium a s223:Class,
        s223:Substance-Medium,
        sh:NodeShape ;
    rdfs:label "Medium"^^xsd:string ;
    s223doc:subclauses ( s223:Medium-Constituent s223:Medium-Mix ) ;
    rdfs:comment """This class and its enumerated subclasses represent substances that facilitate the conveyance of matter, energy, or information.  It is used to qualify `Connection`s and `ConnectionPoint`s with the relation `hasMedium` (see {s223:hasMedium}).

`Substance-Medium` is also the root of the medium hierarchy that is used to ensure compatibility of different medium designations. For example,
`Fluid-Water` and `Water-ChilledWater` are alternative but compatible ways of identifying what is flowing in a pipe, using different degrees of
specificity. `Water-ChilledWater` and `Water-HotWater` are not compatible. Compatibility is determined by testing if one medium is a subclass of the
other. This gets a bit more complicated in the case of mixtures, where at least one of the constituents of a mixture must be compatible with at least one of
the constituents of the other medium. 

Testing for medium compatibility is done in the context of entities that have a `hasMedium` relation, such as 

* `Connection` and its associated `ConnectionPoint`s. See {s223:Connection}.

* `Junction` and its associated `ConnectionPoint`s See {s223:Junction}.

* `Filter` and its associated `ConnectionPoint`s. See {s223:Filter}.

* Any `Concept` that has a `hasMedium` relation, compared with an associated `Property` with an `ofMedium` relation. See {s223:Concept}.

These tests are listed in the constraint tables for the respective classes listed above, identified as Case 1, Case 2, etc.

: Substance-Medium Enumerations

| Enumeration |
|:-----------|
| `Medium-Constituent` (see {s223:Medium-Constituent}) |
| `Medium-Mix` (see {s223:Medium-Mix}) |
| `Medium-ThermalContact` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:Valve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Valve"^^xsd:string ;
    rdfs:comment "A piece of `Equipment` that can be adjusted to allow, regulate or stop the flow of fluid in a pipe or a duct."^^xsd:string ;
    rdfs:subClassOf s223:Equipment .

s223:hasAspect a s223:Relation,
        rdf:Property ;
    rdfs:label "has aspect"^^xsd:string ;
    rdfs:comment "`hasAspect` is used to establish the context of a `Property`. The value must be an instance of `EnumerationKind`. For example, if a `Property` has a Temperature value of 45.3, the `hasAspect` relation is used to state what that represents, such as a Temperature limit during working hours, etc. A `Property` can have any number of `hasAspect` relations, as needed to establish the context."^^xsd:string .

s223:EM-Light a s223:Class,
        s223:EM-Light,
        sh:NodeShape ;
    rdfs:label "Light"^^xsd:string ;
    s223doc:subclauses ( s223:Light-Infrared ) ;
    rdfs:comment """This class and its enumerated subclasses represent light at commonly defined frequency or wavelength ranges.

: EM-Light Enumerations

| Enumeration |
|:-----------|
| `Light-Infrared` (see {s223:Light-Infrared}) |
| `Light-Ultraviolet` |
| `Light-Visible` |"""^^xsd:string ;
    rdfs:subClassOf s223:Constituent-EM .

s223:EnumerationKind-ElectricalPhaseIdentifier a s223:Class,
        s223:EnumerationKind-ElectricalPhaseIdentifier,
        sh:NodeShape ;
    rdfs:label "Electrical phase identifier"^^xsd:string ;
    s223doc:subclauses ( s223:hasElectricalPhase ) ;
    rdfs:comment """This class and its enumerated subclasses represent all possible electrical phases for AC electricity service.

: EnumerationKind-ElectricalPhaseIdentifier Enumerations

| Enumeration |
|:-----------|
| `ElectricalPhaseIdentifier-A` |
| `ElectricalPhaseIdentifier-AB` |
| `ElectricalPhaseIdentifier-ABC` |
| `ElectricalPhaseIdentifier-B` |
| `ElectricalPhaseIdentifier-BC` |
| `ElectricalPhaseIdentifier-C` |
| `ElectricalPhaseIdentifier-CA` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind .

s223:LineLineVoltage-240V a s223:Class,
        s223:LineLineVoltage-240V,
        sh:NodeShape ;
    rdfs:label "240V Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-240V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "240V Line-Line Voltage"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:hasEnumerationKind a s223:Relation,
        rdf:Property ;
    rdfs:label "has enumeration kind"^^xsd:string ;
    rdfs:comment "A `Relation` that associates an `EnumerableProperty` with a class of enumeration values. This is used to, for example, identify what kind of substance is transported along a `Connection` or which day of the week a setpoint is active."^^xsd:string .

s223:mapsTo a s223:Relation,
        rdf:Property ;
    rdfs:label "mapsTo"^^xsd:string ;
    rdfs:comment "A `Relation` that associates a `ConnectionPoint` of a `Connectable` with a corresponding `ConnectionPoint` of the one containing it (see {pub:equipment-containment}). The associated `ConnectionPoint`s shall have the same direction (see {s223:EnumerationKind-Direction}) and compatible medium (see {s223:Substance-Medium})."^^xsd:string .

s223:Binary-Position a s223:Binary-Position,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Binary position enumerations"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent basic positional states i.e., Closed and Open.

: Binary-Position Enumerations

| Enumeration |
|:-----------|
| `Position-Closed` |
| `Position-Open` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:Connection a s223:Class,
        sh:NodeShape ;
    rdfs:label "Connection"^^xsd:string ;
    rdfs:comment """A `Connection` is the modeling construct used to represent the thing (e.g., pipe, duct, conductor, or free space) that is used to convey 
some Medium (e.g., water, air, electricity, light, wi-fi) between two connectable things. All connections have two or more connection points bound 
to either `Equipment` (see {s223:Equipment}), `DomainSpace` (see {s223:DomainSpace}), or `Junction` (see {s223:Junction}) See Figure 6-2. If the direction 
of flow is constrained, that constraint is indicated by using one or more `InletConnectionPoint`s (see {s223:InletConnectionPoint}) to represent the 
inflow points and `OutletConnectionPoint`s (see {s223:OutletConnectionPoint}) to represent the outflow points.
  
A `Connection` may contain branches or intersections. These may be modeled using `Junction`s if it is necessary to identify a specific intersection. 
(see {s223:Junction}).

The constraint to maintain compatible mediums among a `Connection` and all of its associated `ConnectionPoint`s gives rise to multiple
validation test cases, where the specified medium might be a pure medium, or a mixture with constituents. See {s223:Substance-Medium} for
more details.

![Graphical Depiction of Connection.](figures/Figure_5-3_Connection.svg)"""^^xsd:string ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "If the relation `connectsFrom` is present it shall associate the `Connection` with a `Connectable`."^^xsd:string ;
            sh:class s223:Connectable ;
            sh:message "s223: If the relation `connectsFrom` is present it shall associate the `Connection` with a `Connectable`."^^xsd:string ;
            sh:name "ConnectionToUpstreamConnectableShape"^^xsd:string ;
            sh:path s223:connectsFrom ],
        [ rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums."^^xsd:string ;
                    sh:message "s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `hasRole` is present it shall associate the `Connection` with an `EnumerationKind-Role`."^^xsd:string ;
            sh:class s223:EnumerationKind-Role ;
            sh:message "s223: If the relation `hasRole` is present it shall associate the `Connection` with an `EnumerationKind-Role`."^^xsd:string ;
            sh:path s223:hasRole ],
        [ rdfs:comment "A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`."^^xsd:string ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:message "s223: A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "Connection medium"^^xsd:string ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents."^^xsd:string ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Connection` must only have a `cnx` relation with a `ConnectionPoint`"^^xsd:string ;
            sh:path s223:cnx ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `Connection` must only have a `cnx` relation with a `ConnectionPoint`"^^xsd:string ;
                    sh:message "s223: {$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a `ConnectionPoint`."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """SELECT $this ?something
WHERE {
$this s223:cnx ?something .
FILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .
}"""^^xsd:string ] ],
        [ rdfs:comment "A `Connection` shall have two or more `cnx` relations to connection points"^^xsd:string ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: A `Connection` shall have two or more `cnx` relations to connection points"^^xsd:string ;
            sh:path s223:cnx ],
        [ rdfs:comment "Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one with a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 6: A medium with constituents and a pure medium."^^xsd:string ;
                    sh:message "s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium."^^xsd:string ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `hasThermodynamicPhase` is present it shall associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`."^^xsd:string ;
            sh:class s223:EnumerationKind-ThermodynamicPhase ;
            sh:maxCount 1 ;
            sh:message "s223: If the relation `hasThermodynamicPhase` is present it shall associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`."^^xsd:string ;
            sh:path s223:hasThermodynamicPhase ],
        [ rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents."^^xsd:string ;
                    sh:message "s223: {?cp1} with medium {?m2} is incompatible with {?cp2} with medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m2 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m1 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `connectsTo` is present it shall associate the `Connection` with a `Connectable`."^^xsd:string ;
            sh:class s223:Connectable ;
            sh:message "s223: If the relation `connectsTo` is present it shall associate the `Connection` with a `Connectable`."^^xsd:string ;
            sh:name "ConnectionToDownstreamConnectableShape"^^xsd:string ;
            sh:path s223:connectsTo ],
        [ rdfs:comment "Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents."^^xsd:string ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Connection` shall have two or more `connectsAt` relations to connection points"^^xsd:string ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: A `Connection` shall have two or more `connectsAt` relations to connection points"^^xsd:string ;
            sh:minCount 2 ;
            sh:path s223:connectsAt ;
            sh:severity sh:Warning ],
        [ rdfs:comment "Incompatible Medium. Case 1: A `Connection` with a pure medium and an associated `ConnectionPoint` with a pure medium."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Incompatible Medium. Case 1: Two pure mediums."^^xsd:string ;
                    sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
"""^^xsd:string ] ] .

s223:DCVoltage-DCNegativeVoltage a s223:Class,
        s223:DCVoltage-DCNegativeVoltage,
        sh:NodeShape ;
    rdfs:label "DCVoltage-DCNegativeVoltage"^^xsd:string ;
    s223:hasVoltage s223:Numerical-Voltage ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment """This class and its enumerated subclasses represent common negative voltages for DC electricity service.
  
: DCVoltage-DCNegativeVoltage Enumerations

| Enumeration |
|:-----------|
| `DCNegativeVoltage-12.0V` |
| `DCNegativeVoltage-190.0V` |
| `DCNegativeVoltage-2.5V` |
| `DCNegativeVoltage-24.0V` |
| `DCNegativeVoltage-3.0V` |
| `DCNegativeVoltage-380.0V` |
| `DCNegativeVoltage-48.0V` |
| `DCNegativeVoltage-5.0V` |
| `DCNegativeVoltage-6.0V` |"""^^xsd:string ;
    rdfs:subClassOf s223:Voltage-DCVoltage .

s223:Electricity-DC a s223:Class,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "DC electricity"^^xsd:string ;
    s223:hasVoltage s223:Numerical-Voltage ;
    s223doc:subclauses ( s223:DC-12V s223:DC-24V s223:DC-380V s223:DC-48V s223:DC-5V s223:DC-6V s223:DC-PoE ) ;
    rdfs:comment """This class and its enumerated subclasses represent common DC electricity services.

: Electricity-DC Enumerations

| Enumeration |
|:-----------|
| `DC-12V` |
| `DC-24V` |
| `DC-380V` |
| `DC-48V` |
| `DC-5V` |
| `DC-6V` |
| `DC-PoE` |"""^^xsd:string ;
    rdfs:subClassOf s223:Constituent-Electricity ;
    sh:property [ rdfs:comment "A DC electricity medium shall have one or two reference voltages."^^xsd:string ;
            sh:class s223:Numerical-Voltage ;
            sh:maxCount 2 ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

s223:Signal-FiberEthernet a s223:Class,
        s223:Signal-FiberEthernet,
        sh:NodeShape ;
    rdfs:label "Fiber Ethernet"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent common fiber Ethernet communication protocols.

: Signal-FiberEthernet Enumerations

| Enumeration |
|:-----------|
| `FiberEthernet-OM1` |
| `FiberEthernet-OM2` |
| `FiberEthernet-OM3` |
| `FiberEthernet-OM4` |
| `FiberEthernet-OM5` |
| `FiberEthernet-OS1` |
| `FiberEthernet-OS2` |"""^^xsd:string,
        "`Signal-FiberEthernet`"^^xsd:string ;
    rdfs:subClassOf s223:Infrared-Signal .

qudt:hasUnit rdfs:comment "A reference to the unit of measure of a `QuantifiableProperty` of interest."^^xsd:string .

s223:DCVoltage-DCPositiveVoltage a s223:Class,
        s223:DCVoltage-DCPositiveVoltage,
        sh:NodeShape ;
    rdfs:label "DCVoltage-DCPositiveVoltage"^^xsd:string ;
    s223:hasVoltage s223:Numerical-Voltage ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment """This class and its enumerated subclasses represent common positive voltages for DC electricity service.

: DCVoltage-DCPositiveVoltage Enumerations

| Enumeration |
|:-----------|
| `DCPositiveVoltage-12.0V` |
| `DCPositiveVoltage-190.0V` |
| `DCPositiveVoltage-2.5V` |
| `DCPositiveVoltage-24.0V` |
| `DCPositiveVoltage-3.0V` |
| `DCPositiveVoltage-380.0V` |
| `DCPositiveVoltage-48.0V` |
| `DCPositiveVoltage-5.0V` |
| `DCPositiveVoltage-6.0V` |
| `DCPositiveVoltage-PoE` |"""^^xsd:string ;
    rdfs:subClassOf s223:Voltage-DCVoltage .

s223:Connectable a s223:AbstractClass,
        sh:NodeShape ;
    rdfs:label "Connectable"^^xsd:string ;
    rdfs:comment "`Connectable` is an abstract class representing a thing such as, `Equipment` (see {s223:Equipment}), `DomainSpace` (see {s223:DomainSpace}), or `Junction` (see {s223:Junction}) that can be `connected` via connection points and connections."^^xsd:string ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "If the relation `connectedTo` is present it shall associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:class s223:Connectable ;
            sh:message "s223: If the relation `connectedTo` is present it shall associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:name "ConnectableToConnectableShape"^^xsd:string ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "If the relation `connectedFrom` is present it shall associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:class s223:Connectable ;
            sh:message "s223: If the relation `connectedFrom` is present it shall associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:path s223:connectedFrom ],
        [ rdfs:comment "If a `Connectable` has `connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification)."^^xsd:string ;
            sh:path s223:cnx ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `Connectable` has the relation`connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification)."^^xsd:string ;
                    sh:message "s223: {$this} is s223:connected (high-level) to {?otherC} but not connected at the cnx-level."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?otherC
WHERE {
$this s223:connected ?otherC .
FILTER NOT EXISTS {$this s223:cnx+ ?otherC}
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `cnx` is present it shall associate the `Connectable` with a `ConnectionPoint`."^^xsd:string ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: If the relation `cnx` is present it shall associate the `Connectable` with a `ConnectionPoint`."^^xsd:string ;
            sh:path s223:cnx ],
        [ rdfs:comment "If the relation `connected` is present it shall associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:class s223:Connectable ;
            sh:message "s223: If the relation `connected` is present it shall associate the `Connectable` with a `Connectable`."^^xsd:string ;
            sh:name "SymmetricConnectableToConnectableShape"^^xsd:string ;
            sh:path s223:connected ],
        [ rdfs:comment "If the relation `connectedThrough` is present it shall associate the `Connectable` with a `Connection`."^^xsd:string ;
            sh:class s223:Connection ;
            sh:message "s223: If the relation `connectedThrough` is present it shall associate the `Connectable` with a `Connection`."^^xsd:string ;
            sh:name "EquipmentToConnectionShape"^^xsd:string ;
            sh:path s223:connectedThrough ],
        [ rdfs:comment "If the relation `hasConnectionPoint` is present it shall associate the `Connectable` with a `ConnectionPoint`."^^xsd:string ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: If the relation `hasConnectionPoint` is present it shall associate the `Connectable` with a `ConnectionPoint`."^^xsd:string ;
            sh:name "EquipmentToConnectionPointShape"^^xsd:string ;
            sh:path s223:hasConnectionPoint ] .

s223:DCVoltage-DCZeroVoltage a s223:Class,
        s223:DCVoltage-DCZeroVoltage,
        sh:NodeShape ;
    rdfs:label "DCVoltage-DCZeroVoltage"^^xsd:string ;
    s223:hasVoltage s223:Voltage-0V ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment "DCVoltage-DCZero voltage"^^xsd:string ;
    rdfs:subClassOf s223:Voltage-DCVoltage .

s223:EnumerationKind a s223:Class,
        s223:EnumerationKind,
        sh:NodeShape ;
    rdfs:label "Enumeration kind"^^xsd:string ;
    rdfs:comment """  This is the encapsulating class for all EnumerationKinds. 
EnumerationKinds define the (closed) set of permissible values for a given purpose. 
For example, the DayOfWeek `EnumerationKind` enumerates the days of the week and allows no other values.

EnumerationKinds are arranged in a class hierarchy tree, with the root class named `EnumerationKind`. Each subclass is named 
starting with its immediate superclass, followed by a hyphen and a name that is unique among the sibling classes. 
Each class is also an instance of itself. This unusual modeling pattern was used to achieve:

- The ability to set an EnumerationKind value that is more general, or not yet fully specified 
at the time of modeling, such as s223:Electricity-AC without having to state exactly what voltage or frequency it is.

- The ability to use the sh:class SHACL predicate at any level in the EnumerationKind hierarchy 
to constrain a value in the s223 specification, even if it is a more general one such as s223:Electricity-AC in the above example.

Certain validation constraints exist in the standard that evaluate compatibility of EnumerationKinds. 
Two values are deemed compatible if they are the same, if one is a direct ancestor (or descendant) of the other, 
or if they are mixtures sharing at least one constituent."""^^xsd:string ;
    rdfs:subClassOf s223:Concept .

s223:EnumerationKind-Domain a s223:Class,
        s223:EnumerationKind-Domain,
        sh:NodeShape ;
    rdfs:label "Domain"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent building systems and services e.g., HVAC, Lighting, and Plumbing.

: EnumerationKind-Domain Enumerations

| Enumeration |
|:-----------|
| `Domain-ConveyanceSystems` |
| `Domain-Electrical` |
| `Domain-FireProtection` |
| `Domain-HVAC` |
| `Domain-Lighting` |
| `Domain-Networking` |
| `Domain-Occupancy` |
| `Domain-PhysicalSecurity` |
| `Domain-Plumbing` |
| `Domain-Refrigeration` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Fluid-Refrigerant a s223:Class,
        s223:Fluid-Refrigerant,
        sh:NodeShape ;
    rdfs:label "Refrigerant"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent commonly used refrigerants.

: Fluid-Refrigerant Enumerations

| Enumeration |
|:-----------|
| `Refrigerant-R-123` |
| `Refrigerant-R-134A` |
| `Refrigerant-R-22` |
| `Refrigerant-R-290` |
| `Refrigerant-R-404A` |
| `Refrigerant-R-407C` |
| `Refrigerant-R-410A` |
| `Refrigerant-R-600A` |
| `Refrigerant-R-717` |
| `Refrigerant-R-744` |
"""^^xsd:string ;
    rdfs:subClassOf s223:Mix-Fluid .

s223:contains a s223:Relation,
        rdf:Property ;
    rdfs:label "contains"^^xsd:string ;
    rdfs:comment "A `Relation` that associates a piece of `Equipment` with its component pieces of `Equipment`, or a `PhysicalSpace` (see {s223:PhysicalSpace}) with its component `PhysicalSpace`s."^^xsd:string .

s223:Medium-Constituent a s223:Class,
        s223:Medium-Constituent,
        sh:NodeShape ;
    rdfs:label "Constituent"^^xsd:string ;
    s223doc:subclauses ( s223:Constituent-Electricity s223:Constituent-EM s223:Constituent-NOX ) ;
    rdfs:comment """
This class and its enumerated subclasses represent substances that may be combined to form a `Medium-Mix`. Constituents are distinguished from `Medium-Mix` and its subclasses in that constituents cannot use the `composedOf` relation to reference a concentration of other constituents.

: Medium-Constituent Enumerations

| Enumeration |
|:-----------|
| `Constituent-CO2` |
| `Constituent-CO` |
| `Constituent-Electricity` (see {s223:Constituent-Electricity}) |
| `Constituent-EM` (see {s223:Constituent-EM}) |
| `Constituent-Glycol` |
| `Constituent-H2O` |
| `Constituent-H2S` |
| `Constituent-CH4` |
| `Constituent-NOX` (see {s223:Constituent-NOX}) |
| `Constituent-O3` |
| `Constituent-Radon` |
| `Constituent-SO2` |
| `Constituent-VolatileOrganicCompounds` |
"""^^xsd:string ;
    rdfs:subClassOf s223:Substance-Medium .

s223:Sensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Sensor"^^xsd:string ;
    rdfs:comment """
A `Sensor` `observes` an `ObservableProperty` (see {s223:ObservableProperty})
which may be quantifiable (see {s223:QuantifiableObservableProperty}), such as a
temperature, flow, or concentration, or enumerable (see {s223:EnumeratedObservableProperty}),
such as an occupancy state.

If a `Sensor` observes a `QuantifiableObservableProperty` relative to an assumed
or common reference point, it can be modeled with only an observation location.
For example:

```
    @prefix : <http://example.com/> .

    :example1 a s223:TemperatureSensor ;
        s223:hasObservationLocation :location1 ;
        qudt:hasQuantityKind quantitykind:Temperature ;
    .
```
If a `Sensor` observes a `QuantifiableObservableProperty` relative to a unique
or specified reference point, it can be modeled with an observation location and
a reference location, and indicating the difference between two values by setting `isDeltaQuantity` to `true`. For example:
```
    @prefix : <http://example.com/> .

    :example2 a s223:TemperatureSensor ;
        s223:hasObservationLocation :location1 ;
        s223:hasReferenceLocation :location2 ;
        qudt:hasQuantityKind quantitykind:Temperature ;
        qudt:isDeltaQuantity true ;
    .
```
"""^^xsd:string ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If a `Sensor` measures a differential property, it shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."^^xsd:string ;
            sh:maxCount 1 ;
            sh:message "s223: If a `Sensor` measures a differential property, it shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."^^xsd:string ;
            sh:path s223:hasReferenceLocation ],
        [ rdfs:comment "A `Sensor` shall be associated with exactly one location using the relation `hasObservationLocation`."^^xsd:string ;
            sh:maxCount 1 ;
            sh:message "s223: A `Sensor` shall be associated with exactly one location using the relation `hasObservationLocation`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path s223:hasObservationLocation ],
        [ rdfs:comment "s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true."^^xsd:string ;
            sh:path s223:observes ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true."^^xsd:string ;
                    sh:message "s223: `Sensor` {$this} has a reference location, but its `Property` lacks isDeltaQuantity true."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
          SELECT $this
          WHERE {
$this s223:hasReferenceLocation ?y .
$this s223:observes ?x .
?x a/rdfs:subClassOf* s223:QuantifiableProperty .
FILTER NOT EXISTS {$this s223:observes/qudt:isDeltaQuantity true}
}
"""^^xsd:string ] ],
        [ rdfs:comment "s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation."^^xsd:string ;
            sh:path s223:observes ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation."^^xsd:string ;
                    sh:message "s223: `Sensor` {$this} has `Property` {?x} with isDeltaQuantity true, but the `Sensor` lacks a reference location."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
          SELECT $this ?x
          WHERE {
$this s223:observes/qudt:isDeltaQuantity true .
$this s223:observes ?x .
?x a/rdfs:subClassOf* s223:QuantifiableProperty .
FILTER NOT EXISTS {$this s223:hasReferenceLocation ?y}
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `hasMeasurementResolution` is present it shall associate a `Sensor` with a `QuantifiableProperty`."^^xsd:string ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: If the relation `hasMeasurementResolution` is present it shall associate a `Sensor` with a `QuantifiableProperty`."^^xsd:string ;
            sh:path s223:hasMeasurementResolution ],
        [ rdfs:comment "A `Sensor` shall be associated with exactly one `ObservableProperty` using the relation `observes`."^^xsd:string ;
            sh:class s223:ObservableProperty ;
            sh:maxCount 1 ;
            sh:message "s223: A `Sensor` shall be associated with exactly one `ObservableProperty` using the relation `observes`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path s223:observes ] .

s223:hasRole a s223:Relation,
        rdf:Property ;
    rdfs:label "hasRole"^^xsd:string ;
    rdfs:comment "A `Relation` that associates a role with of a piece of `Equipment`, a `Connection`, `ConnectionPoint`, or `System` within a building (e.g., a heating coil might be associated with `Role-Heating`). Possible values are defined in `EnumerationKind-Role` (see {s223:EnumerationKind-Role})."^^xsd:string .

s223:hasProperty a s223:Relation,
        rdf:Property ;
    rdfs:label "has Property"^^xsd:string ;
    rdfs:comment "A `Relation` that associates a `Concept` with a `Property`."^^xsd:string .

s223:Signal-WiredEthernet a s223:Class,
        s223:Signal-WiredEthernet,
        sh:NodeShape ;
    rdfs:label "Wired Ethernet"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent common wired Ethernet protocols.

: Signal-WiredEthernet Enumerations

| Enumeration |
|:-----------|
| `WiredEthernet-Cat1` |
| `WiredEthernet-Cat2` |
| `WiredEthernet-Cat3` |
| `WiredEthernet-Cat4` |
| `WiredEthernet-Cat5` |
| `WiredEthernet-Cat5e` |
| `WiredEthernet-Cat6` |
| `WiredEthernet-Cat6a` |
| `WiredEthernet-Cat7` |
| `WiredEthernet-Cat7a` |
| `WiredEthernet-Cat8` |"""^^xsd:string ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Mix-Fluid a s223:Class,
        s223:Mix-Fluid,
        sh:NodeShape ;
    rdfs:label "Fluid mixture"^^xsd:string ;
    s223doc:subclauses ( s223:Fluid-Refrigerant s223:Fluid-Water ) ;
    rdfs:comment """This class and its enumerated subclasses represent substances that are commonly used to convey liquids or gases.

: Mix-Fluid Enumerations

| Enumeration |
|:-----------|
| `Fluid-Air` |
| `Fluid-NaturalGas` |
| `Fluid-Oil`  |
| `Fluid-Refrigerant` (see {s223:Fluid-Refrigerant}) |
| `Fluid-Water` (see {s223:Fluid-Water}) |"""^^xsd:string ;
    rdfs:subClassOf s223:Medium-Mix .

s223:Numerical-LineLineVoltage a s223:Class,
        s223:Numerical-LineLineVoltage,
        sh:NodeShape ;
    rdfs:label "Line-Line Voltage"^^xsd:string ;
    s223:hasVoltage s223:Numerical-Voltage ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment """This class and its enumerated instances represent common line-line voltages for AC electricity service.

: Numerical-LineLineVoltage Enumerations

| Enumeration |
|:-----------|
| `LineLineVoltage-10000V` |
| `LineLineVoltage-190V` |
| `LineLineVoltage-208V` |
| `LineLineVoltage-220V` |
| `LineLineVoltage-240V` |
| `LineLineVoltage-3000V` |
| `LineLineVoltage-3300V` |
| `LineLineVoltage-380V` |
| `LineLineVoltage-400V` |
| `LineLineVoltage-415V` |
| `LineLineVoltage-4160V` |
| `LineLineVoltage-480V` |
| `LineLineVoltage-6000V` |
| `LineLineVoltage-600V` |
| `LineLineVoltage-6600V` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A Numerical-LineLineVoltage shall have a `Numerical-Voltage`"^^xsd:string ;
            sh:class s223:Numerical-Voltage ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

s223:BidirectionalConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Bidirectional Connection Point"^^xsd:string ;
    rdfs:comment "A `BidirectionalConnectionPoint` is a `ConnectionPoint` for which a medium (`Substance-Medium`) is expected to flow either into or out of the associated `Connectable`."^^xsd:string ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ rdfs:comment "If the relation `mapsTo` is present it shall associate the `BidirectionalConnectionPoint` with a `BidirectionalConnectionPoint`."^^xsd:string ;
            sh:class s223:BidirectionalConnectionPoint ;
            sh:message "s223: If the relation `mapsTo` is present it shall associate the `BidirectionalConnectionPoint` with a `BidirectionalConnectionPoint`."^^xsd:string ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "If the relation `pairedConnectionPoint` is present it shall associate the `BidirectionalConnectionPoint` with a `ConnectionPoint`."^^xsd:string ;
            sh:class s223:ConnectionPoint ;
            sh:message "s223: If the relation `pairedConnectionPoint` is present it shall associate the `BidirectionalConnectionPoint` with a `ConnectionPoint`."^^xsd:string ;
            sh:path s223:pairedConnectionPoint ] .

s223:EnumerationKind-Aspect a s223:Class,
        s223:EnumerationKind-Aspect,
        sh:NodeShape ;
    rdfs:label "Aspect"^^xsd:string ;
    s223doc:subclauses ( <pub:EquipmentInformation> <pub:EquipmentOperation> <pub:OperationalLimits> <pub:ControlParameters> <pub:DeltaQuantities> ) ;
    rdfs:comment "Aspect enumerations provide context to the meaning of a `Property` that would otherwise not be apparent."^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Numerical-LineNeutralVoltage a s223:Class,
        s223:Numerical-LineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "Line-Neutral Voltage"^^xsd:string ;
    s223:hasVoltage s223:Numerical-Voltage ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    rdfs:comment """This class and its enumerated subclasses represent common line-neutral voltages for AC electricity service.

: Numerical-LineNeutralVoltage Enumerations

| Enumeration |
|:-----------|
| `LineNeutralVoltage-110V` |
| `LineNeutralVoltage-120V` |
| `LineNeutralVoltage-127V` |
| `LineNeutralVoltage-139V` |
| `LineNeutralVoltage-1730V` |
| `LineNeutralVoltage-1900V` |
| `LineNeutralVoltage-208V` |
| `LineNeutralVoltage-219V` |
| `LineNeutralVoltage-230V` |
| `LineNeutralVoltage-2400V` |
| `LineNeutralVoltage-240V` |
| `LineNeutralVoltage-24V` |
| `LineNeutralVoltage-277V` |
| `LineNeutralVoltage-3460V` |
| `LineNeutralVoltage-347V` |
| `LineNeutralVoltage-3810V` |
| `LineNeutralVoltage-5770V` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A Numerical-LineNeutralVoltage shall have a `Numerical-Voltage`"^^xsd:string ;
            sh:class s223:Numerical-Voltage ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

s223:Property a s223:Class,
        sh:NodeShape ;
    rdfs:label "Property"^^xsd:string ;
    rdfs:comment """An attribute, quality, or characteristic of a feature of interest.

The `Property` class is the parent of all variations of a `Property`, which are:
`ActuatableProperty` - subclass of `Property` that can be modified by user or machine outside of the model (typically command);
`ObservableProperty` - subclass of `Property` that are observed (typically measures);
`EnumerableProperty` - subclass of `Property` defined by `EnumerationKind`;
`QuantifiableProperty` - subclass of `Property` defined by numerical values.

And their subclass combinations :
`QuantifiableActuatableProperty`,
`QuantifiableObservableProperty`,
`EnumeratedObservableProperty`,
`EnumeratedActuatableProperty`.

A `QuantifiableProperty` (or subClass thereof) shall always be associated with a `Unit` and a `QuantityKind`, either explicitly from the `Property`, 
or through the associated Value. If the `Unit` is defined, the SHACL reasoner (if invoked) will figure out and assert a `QuantityKind` if it is
unambiguous.

Enumerable properties shall be associated with an `EnumerationKind`. Different flavors of properties are shown in Figure 11-1.

![Different flavors of Properties](figures/Figure_11-1_Flavors_of_Properties.svg)

A `Property` instance that is not an instance of one of the subclasses is unconstrained with respect to its value."""^^xsd:string ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "If the relation `hasExternalReference` is present it shall associate the `Property` with an `ExternalReference`."^^xsd:string ;
            sh:class s223:ExternalReference ;
            sh:message "s223: If the relation `hasExternalReference` is present it shall associate the `Property` with an `ExternalReference`."^^xsd:string ;
            sh:path s223:hasExternalReference ],
        [ rdfs:comment "A `Property` must not have both a `hasExternalReference` and a `hasValue` relation."^^xsd:string ;
            sh:path s223:hasValue ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `Property` must not have both a `hasExternalReference` and a `hasValue` relation."^^xsd:string ;
                    sh:message "s223: {$this} cannot have both a `hasExternalReference` and a `hasValue` relation."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this
WHERE {
$this s223:hasExternalReference ?ext .
$this s223:hasValue ?val .
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation."^^xsd:string ;
            sh:path s223:hasInternalReference ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation."^^xsd:string ;
                    sh:message "s223: {$this} cannot have both a `hasInternalReference` and a `hasExternalReference` relation."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this
WHERE {
$this s223:hasInternalReference ?int .
$this s223:hasExternalReference ?ext .
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Property` can be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`."^^xsd:string ;
            sh:class s223:EnumerationKind-Substance ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` can be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`."^^xsd:string ;
            sh:path s223:ofSubstance ],
        [ rdfs:comment "If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation."^^xsd:string ;
            sh:path s223:ofSubstance ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation."^^xsd:string ;
                    sh:message "s223: Since Property {$this} has an `ofSubstance` relation, it should also have an `ofMedium` relation."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this
WHERE {
$this s223:ofSubstance ?substance .
FILTER NOT EXISTS {$this s223:ofMedium ?medium} .
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Property` can be associated with at most one `Function` using the inverse relation `hasOutput`."^^xsd:string ;
            sh:class s223:Function ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` can be associated with at most one `Function` using the inverse relation `hasOutput`."^^xsd:string ;
            sh:path [ sh:inversePath s223:hasOutput ] ],
        [ rdfs:comment "A `Property` can be associated with at most one `Substance-Medium` using the relation `ofMedium`."^^xsd:string ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` can be associated with at most one `Substance-Medium` using the relation `ofMedium`."^^xsd:string ;
            sh:path s223:ofMedium ],
        [ rdfs:comment "A `Property` can use at most one relation `hasValue` if it is required to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference})."^^xsd:string ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` can use at most one relation `hasValue` if it is required to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference})."^^xsd:string ;
            sh:path s223:hasValue ],
        [ rdfs:comment "If the relation `hasAspect` is present, it shall associate the `Property` with an `EnumerationKind`."^^xsd:string ;
            sh:class s223:EnumerationKind ;
            sh:message "s223: If the relation `hasAspect` is present, it shall associate the `Property` with an `EnumerationKind`."^^xsd:string ;
            sh:path s223:hasAspect ],
        [ rdfs:comment ""^^xsd:string ;
            sh:path s223:ofConstituent ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If an incoming relation `composedOf` exists, then the `Property` must have a declared substance using the relation `ofConstituent`."^^xsd:string ;
                    sh:message "s223: `Property` {$this} is referred to by {?something} with s223:composedOf, but the `Property` has no value for s223:ofConstituent."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?something
WHERE {
?something s223:composedOf $this .
FILTER NOT EXISTS {$this s223:ofConstituent ?someSubstance} .
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasValue` relation."^^xsd:string ;
            sh:path s223:hasInternalReference ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasValue` relation."^^xsd:string ;
                    sh:message "s223: {$this} cannot have both a `hasInternalReference` and a `hasValue` relation."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this
WHERE {
$this s223:hasInternalReference ?int .
$this s223:hasValue ?val .
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `hasInternalReference` is present it shall associate the `Property` with at most one other `Property`."^^xsd:string ;
            sh:class s223:Property ;
            sh:maxCount 1 ;
            sh:message "s223: If the relation `hasInternalReference` is present it shall associate the `Property` with at most one other `Property`."^^xsd:string ;
            sh:path s223:hasInternalReference ],
        [ rdfs:comment "A `Property` must not be observed (set) by more than one entity."^^xsd:string ;
            sh:maxCount 1 ;
            sh:message "s223: A `Property` must not be observed (set) by more than one entity."^^xsd:string ;
            sh:path [ sh:inversePath s223:observes ] ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "A `Property` cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`."^^xsd:string ;
            sh:message "s223: {$this} cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this
WHERE {
$this a/rdfs:subClassOf* s223:ActuatableProperty .
$this a/rdfs:subClassOf* s223:ObservableProperty .
}
"""^^xsd:string ] .

s223:observes a s223:Relation,
        rdf:Property ;
    rdfs:label "observes"^^xsd:string ;
    rdfs:comment "A `Relation` that associates a `Sensor` with one `ObservableProperty` (see {s223:ObservableProperty}) which is used by the sensor to generate a measurement value (e.g. a temperature) or a simple observation of a stimulus causing a reaction (e.g. a current binary switch that closes a dry contact when a fan is powered on)."^^xsd:string .

s223:ConnectionPoint a s223:AbstractClass,
        sh:NodeShape ;
    rdfs:label "ConnectionPoint"^^xsd:string ;
    rdfs:comment """A `ConnectionPoint` is an abstract modeling construct used to represent the fact that one connectable thing can be connected to another connectable thing using a `Connection`. It is the abstract representation of the flange, wire terminal, or other physical feature where a connection is made. `Equipment`, `DomainSpace`s and `Junction`s can have one or more `ConnectionPoint`s (see {s223:Connectable}).

A `ConnectionPoint` is constrained to relate to a specific medium such as air, water, or electricity which determines what other things can be connected to it. For example, constraining a ConnectionPoint to be for air means it cannot be used for an electrical connection.

A `ConnectionPoint` belongs to exactly one connectable thing (see {s223:Connectable}).

`ConnectionPoint`s are represented graphically in this standard by a triangle with the point indicating a direction of flow, or a diamond in the case of a bidirectional flow as shown in Figure 6-1. 

![Graphical Representation of a ConnectionPoint.](figures/Figure_5-2_Graphical_Depiciton_of_Connection_Points.svg)"""^^xsd:string ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`."^^xsd:string ;
            sh:path s223:connectsThrough ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`."^^xsd:string ;
                    sh:message "s223: `ConnectionPoint` {$this} probably needs an association with a `Connection`, or use of `hasOptionalConnectionPoint` or `hasBoundaryConnectionPoint` qualifiers."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
    SELECT $this 
    WHERE {
        FILTER NOT EXISTS {?sys1 s223:hasBoundaryConnectionPoint $this} .
        FILTER NOT EXISTS {?sys2 s223:hasOptionalConnectionPoint $this} .
        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .
        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .
        $this s223:isConnectionPointOf ?equipment .
        FILTER NOT EXISTS {?containerEquipment s223:contains ?equipment} .
        }
        """^^xsd:string ] ],
        [ rdfs:comment "If the relation `hasElectricalPhase` is present it shall associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases."^^xsd:string ;
            sh:message "s223: If the relation `hasElectricalPhase` is present it shall associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases."^^xsd:string ;
            sh:or ( [ sh:class s223:EnumerationKind-ElectricalPhaseIdentifier ] [ sh:class s223:EnumerationKind-ElectricalVoltagePhases ] ) ;
            sh:path s223:hasElectricalPhase ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with at most one `Connection` using the relation `connectsThrough`."^^xsd:string ;
            sh:class s223:Connection ;
            sh:maxCount 1 ;
            sh:message "s223: This `ConnectionPoint` shall be associated with at most one `Connection`."^^xsd:string ;
            sh:name "ConnectionPointToConnectionShape"^^xsd:string ;
            sh:path s223:connectsThrough ;
            sh:severity sh:Info ],
        [ rdfs:comment "A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`"^^xsd:string ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`"^^xsd:string ;
            sh:path [ sh:inversePath s223:mapsTo ] ],
        [ rdfs:comment "Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation."^^xsd:string ;
            sh:name "Test for compatible declared Medium"^^xsd:string ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation."^^xsd:string ;
                    sh:message "s223: {$this} declares a medium of {?a}, but the medium of {?b} is declared by {?target} pointed to by the `mapsTo` relation."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT DISTINCT $this ?a ?b ?target
WHERE {
$this s223:hasMedium ?a .
$this s223:mapsTo+ ?target .
?target s223:hasMedium ?b .
?a a/rdfs:subClassOf* s223:Substance-Medium .
?b a/rdfs:subClassOf* s223:Substance-Medium .
FILTER (?a != ?b ) .
FILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .
FILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation."^^xsd:string ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation."^^xsd:string ;
                    sh:message "s223: {?otherEquipment} should contain {?equipment} because `ConnectionPoint` {$this} has a `mapsTo` relation."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?equipment ?otherEquipment
WHERE {
$this s223:mapsTo ?otherCP .
?equipment s223:hasConnectionPoint $this .
?otherEquipment s223:hasConnectionPoint ?otherCP .
FILTER NOT EXISTS {?otherEquipment s223:contains ?equipment}
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `hasRole` is present it shall associate the `ConnectionPoint` with an `EnumerationKind-Role`."^^xsd:string ;
            sh:class s223:EnumerationKind-Role ;
            sh:message "s223: If the relation `hasRole` is present it shall associate the `ConnectionPoint` with an `EnumerationKind-Role`."^^xsd:string ;
            sh:path s223:hasRole ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`."^^xsd:string ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "ConnectionPoint medium"^^xsd:string ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with at most one `Connectable` using the `cnx` relation."^^xsd:string ;
            sh:message "s223: A `ConnectionPoint` shall be associated with at most one `Connectable` using the `cnx` relation."^^xsd:string ;
            sh:path s223:cnx ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Connectable ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`."^^xsd:string ;
            sh:class s223:Connectable ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "ConnectionPointToEquipmentShape"^^xsd:string ;
            sh:path s223:isConnectionPointOf ],
        [ rdfs:comment "A `ConnectionPoint` shall be associated with at most one `Connection` using the `cnx` relation"^^xsd:string ;
            sh:message "s223: A `ConnectionPoint` shall be associated with at most one `Connection` using the `cnx` relation"^^xsd:string ;
            sh:path s223:cnx ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Connection ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the relation `mapsTo`"^^xsd:string ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:message "s223: A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the relation `mapsTo`"^^xsd:string ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation."^^xsd:string ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation."^^xsd:string ;
                    sh:message "s223: {$this} cannot have both a `mapsTo` {?uppercp} and a `connectsThrough` {?connection}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?uppercp ?connection
WHERE {
$this s223:mapsTo ?uppercp .
$this s223:connectsThrough ?connection .
?connection a/rdfs:subClassOf* s223:Connection .
}
"""^^xsd:string ] ],
        [ rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`."^^xsd:string ;
            sh:path s223:mapsTo ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`."^^xsd:string ;
                    sh:message "s223: `ConnectionPoint` {$this} could be missing a `mapsTo` relation to a `ConnectionPoint` of {?containerEquipment} because it is associated with a `Junction` or `Equipment` that is contained by {?containerEquipment}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
    SELECT $this ?containerEquipment
    WHERE {
        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .
        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .
        FILTER NOT EXISTS {?anything3 s223:hasBoundaryConnectionPoint $this} .
        $this s223:isConnectionPointOf ?equipment .
        ?containerEquipment s223:contains ?equipment .
        }
        """^^xsd:string ] ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Subclasses of ConnectionPoint are Disjoint. An instance of a subclass of ConnectionPoint cannot be an instance of multiple such subclasses."^^xsd:string ;
            sh:message "s223: `ConnectionPoint` {$this} cannot be an instance of both {?subclass1} and {?subclass2}."^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
        SELECT $this ?subclass1 ?subclass2 WHERE {
            $this a ?subclass1, ?subclass2 .
            ?subclass1 rdfs:subClassOf s223:ConnectionPoint .
            ?subclass2 rdfs:subClassOf s223:ConnectionPoint .
            FILTER(?subclass1 != ?subclass2)
        }
    """^^xsd:string ] .

s223:QuantifiableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Property"^^xsd:string ;
    rdfs:comment "This class is for quantifiable values that describe an object (`System`, `Equipment`, etc.) that are typically static (`hasValue`). That is, they are neither measured nor specified in the course of operations."^^xsd:string ;
    rdfs:subClassOf s223:Property ;
    sh:property [ rdfs:comment "A `QuantifiableProperty` can be associated with a`QuantifiableProperty` using the relation `hasThreshold`."^^xsd:string ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: A `QuantifiableProperty` can be associated with a`QuantifiableProperty` using the relation `hasThreshold`."^^xsd:string ;
            sh:path s223:hasThreshold ],
        [ rdfs:comment "This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s."^^xsd:string ;
            sh:path qudt:hasUnit ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s."^^xsd:string ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. These are non-commensurate."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?setpoint ?punit ?sunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasUnit ?sunit .
?punit qudt:hasDimensionVector ?pdv .
?sunit qudt:hasDimensionVector ?sdv .
FILTER (?punit != ?sunit) .
FILTER (?pdv != ?sdv) .
}
"""^^xsd:string ] ],
        [ rdfs:comment """Normally, a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single 
`Unit` and `QuantityKind`. However, in some cases, a `QuantifiableProperty` may instead be associated with a `QuantityValue` using the relation 
`quantityValue`. This allows the `QuantityValue` to express multiple equivalent combinations of `Unit` and value."""^^xsd:string ;
            sh:class qudt:QuantityValue ;
            sh:message """s223: Normally, a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single 
`Unit` and `QuantityKind`. However, in some cases, a `QuantifiableProperty` may instead be associated with a `QuantityValue` using the relation 
`quantityValue`. This allows the `QuantityValue` to express multiple equivalent combinations of `Unit` and value."""^^xsd:string ;
            sh:path qudt:quantityValue ],
        [ rdfs:comment "A `QuantifiableProperty` shall be associated with a `QuantityKind` using the relation `hasQuantityKind`."^^xsd:string ;
            sh:class qudt:QuantityKind ;
            sh:maxCount 1 ;
            sh:message "s223: A `QuantifiableProperty` shall be associated with a `QuantityKind` using the relation `hasQuantityKind`."^^xsd:string ;
            sh:minCount 1 ;
            sh:path qudt:hasQuantityKind ],
        [ rdfs:comment "A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`."^^xsd:string ;
            sh:maxCount 0 ;
            sh:message "s223: A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`."^^xsd:string ;
            sh:path qudt:value ],
        [ rdfs:comment "A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasDeadband`."^^xsd:string ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasDeadband`."^^xsd:string ;
            sh:path s223:hasDeadband ],
        [ rdfs:comment "This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s."^^xsd:string ;
            sh:path qudt:hasUnit ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s."^^xsd:string ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. These are non-commensurate."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?threshold ?punit ?tunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasThreshold ?threshold .
?threshold qudt:hasUnit ?tunit .
?punit qudt:hasDimensionVector ?pdv .
?tunit qudt:hasDimensionVector ?tdv .
FILTER (?punit != ?tunit) .
FILTER (?pdv != ?tdv) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s."^^xsd:string ;
            sh:path qudt:hasUnit ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s."^^xsd:string ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. These are non-commensurate."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?deadband ?punit ?dunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasDeadband ?deadband .
?deadband qudt:hasUnit ?dunit .
?punit qudt:hasDimensionVector ?pdv .
?dunit qudt:hasDimensionVector ?ddv .
FILTER (?punit != ?dunit) .
FILTER (?pdv != ?ddv) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it."^^xsd:string ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it."^^xsd:string ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. Be careful."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?threshold ?punit ?tunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasThreshold ?threshold .
?threshold qudt:hasUnit ?tunit .
?punit qudt:hasDimensionVector ?pdv .
?tunit qudt:hasDimensionVector ?tdv .
FILTER (?punit != ?tunit) .
FILTER (?pdv = ?tdv) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s."^^xsd:string ;
            sh:path qudt:hasQuantityKind ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s."^^xsd:string ;
                    sh:message "s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while Setpoint {?setpoint} uses `QuantityKind` {?sqk} with DimensionVector {?sdv}. These are non-commensurate"^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?setpoint ?pqk ?sqk ?pdv ?sdv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasQuantityKind ?sqk .
?pqk qudt:hasDimensionVector ?pdv .
?sqk qudt:hasDimensionVector ?sdv .
FILTER (?pqk != ?sqk) .
FILTER (?pdv != ?sdv) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it."^^xsd:string ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it."^^xsd:string ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. Be careful."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?deadband ?punit ?dunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasDeadband ?deadband .
?deadband qudt:hasUnit ?dunit .
?punit qudt:hasDimensionVector ?pdv .
?dunit qudt:hasDimensionVector ?ddv .
FILTER (?punit != ?dunit) .
FILTER (?pdv = ?ddv) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "This `QuantifiableProperty` cannot have a value without a `Unit`."^^xsd:string ;
            sh:path s223:hasValue ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` cannot have a value without a `Unit`."^^xsd:string ;
                    sh:message "s223: {$this} referenced by {?subject} has a value of {?v} but does not specify a `Unit`."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?v ?subject
WHERE {
$this s223:hasValue ?v .
FILTER NOT EXISTS {$this qudt:hasUnit ?u} .
?subject ?p $this .
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `QuantifiableProperty` can be associated with at most one `Unit` using the relation `hasUnit`."^^xsd:string ;
            sh:class qudt:Unit ;
            sh:maxCount 1 ;
            sh:message "s223: A `QuantifiableProperty` can be associated with at most one `Unit` using the relation `hasUnit`."^^xsd:string ;
            sh:path qudt:hasUnit ],
        [ rdfs:comment "This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s."^^xsd:string ;
            sh:path qudt:hasQuantityKind ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s."^^xsd:string ;
                    sh:message "s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while deadband {?deadband} uses `QuantityKind` {?dqk} with DimensionVector {?ddv}. These are non-commensurate"^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?deadband ?pqk ?dqk ?pdv ?ddv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasDeadband ?deadband .
?deadband qudt:hasQuantityKind ?dqk .
?pqk qudt:hasDimensionVector ?pdv .
?dqk qudt:hasDimensionVector ?ddv .
FILTER (?pqk != ?dqk) .
FILTER (?pdv != ?ddv) .
}
"""^^xsd:string ] ],
        [ rdfs:comment """A `QuantifiableProperty` can be associated with an optional Boolean flag using the relation isDeltaQuantity. 
If the relation isDeltaQuantity has a value of true, the associated value should be interpreted as a difference reading, such as a 
temperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which
affects unit conversion calculations."""^^xsd:string ;
            sh:datatype xsd:boolean ;
            sh:maxCount 1 ;
            sh:message """s223: A `QuantifiableProperty` can be associated with an optional Boolean flag using the relation isDeltaQuantity. 
If the relation isDeltaQuantity has a value of true, the associated value should be interpreted as a difference reading, such as a 
temperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which
affects unit conversion calculations."""^^xsd:string ;
            sh:path qudt:isDeltaQuantity ],
        [ rdfs:comment "A `QuantifiableProperty` can be associated with an `EnumerableProperty` using the relation `hasAlarmStatus`."^^xsd:string ;
            sh:class s223:EnumerableProperty ;
            sh:message "s223: A `QuantifiableProperty` can be associated with an `EnumerableProperty` using the relation `hasAlarmStatus`."^^xsd:string ;
            sh:path s223:hasAlarmStatus ],
        [ rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it."^^xsd:string ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it."^^xsd:string ;
                    sh:message "s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. Be careful."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?setpoint ?punit ?sunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasUnit ?sunit .
?punit qudt:hasDimensionVector ?pdv .
?sunit qudt:hasDimensionVector ?sdv .
FILTER (?punit != ?sunit) .
FILTER (?pdv = ?sdv) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasSetpoint`."^^xsd:string ;
            sh:class s223:QuantifiableProperty ;
            sh:message "s223: A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasSetpoint`."^^xsd:string ;
            sh:path s223:hasSetpoint ],
        [ rdfs:comment "This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s."^^xsd:string ;
            sh:path qudt:hasQuantityKind ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s."^^xsd:string ;
                    sh:message "s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while threshold {?threshold} uses `QuantityKind` {?tqk} with DimensionVector {?tdv}. These are non-commensurate"^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?threshold ?pqk ?sqk ?pdv ?sdv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasThreshold ?threshold .
?threshold qudt:hasQuantityKind ?tqk .
?pqk qudt:hasDimensionVector ?pdv .
?tqk qudt:hasDimensionVector ?tdv .
FILTER (?pqk != ?tqk) .
FILTER (?pdv != ?tdv) .
}
"""^^xsd:string ] ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Checks for consistent dimension vectors for a `QuantityKind` and the `Unit`"^^xsd:string ;
            sh:message "s223: Inconsistent dimensionalities among the `Property`'s `Unit` and `Property`'s `QuantityKind`"^^xsd:string ;
            sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
            sh:select """
SELECT $this
   WHERE 
{
      $this qudt:hasQuantityKind/qudt:hasDimensionVector ?qkdv1 .
      $this qudt:hasUnit/qudt:hasDimensionVector ?qkdv2 .
FILTER (?qkdv1 != ?qkdv2) .
}
"""^^xsd:string ] .

s223:EnumerationKind-Role a s223:Class,
        s223:EnumerationKind-Role,
        sh:NodeShape ;
    rdfs:label "Role"^^xsd:string ;
    rdfs:comment """This class and its enumerated subclasses represent roles played by entities, such as cooling, generator, 
relief, and return. These enumeration kinds are intended to indicate the capability of an entity to play a given 
role, rather than the role being actively played at any given point in time. For example, 
a reversible piece of equipment might play a role of `Role-Cooling` at one time, and `Role-Heating` at another time. 
Such an entity would be modeled using the `hasRole` relation with both role values. The active role at a particular time can be modeled as a `Property` with 
an ExternalReference to telemetry data.

: EnumerationKind-Role Enumerations

| Enumeration |
|:-----------|
| `Role-Condenser` |
| `Role-Cooling` |
| `Role-Dehumidifying` |
| `Role-Discharge` |
| `Role-Economizer` |
| `Role-Evaporator` |
| `Role-Exhaust` |
| `Role-Expansion` |
| `Role-Generator` |
| `Role-HeatRecovery` |
| `Role-HeatTransfer` |
| `Role-Heating` |
| `Role-Load` |
| `Role-OutdoorAirIntake` |
| `Role-Primary` |
| `Role-Recirculating` |
| `Role-Relief` |
| `Role-Return` |
| `Role-Secondary` |
| `Role-Supply` |
| `Role-Ventilating` |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Frequency-50Hz a s223:Class,
        s223:Frequency-50Hz,
        sh:NodeShape ;
    rdfs:label "50 Hertz"^^xsd:string ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Frequency> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/HZ> ;
    rdfs:comment "Frequency-50Hz"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-Frequency .

qudt:hasQuantityKind rdfs:comment "A reference to the `QuantityKind` of a `QuantifiableProperty` of interest, e.g. quantitykind:Temperature."^^xsd:string .

s223:Fluid-Air a s223:Class,
        s223:Fluid-Air,
        sh:NodeShape ;
    rdfs:label "Air"^^xsd:string ;
    rdfs:comment "Fluid-Air."^^xsd:string ;
    rdfs:subClassOf s223:Mix-Fluid .

s223:NumberOfElectricalPhases-ThreePhase a s223:Class,
        s223:NumberOfElectricalPhases-ThreePhase,
        sh:NodeShape ;
    rdfs:label "Three Phase AC Electricity"^^xsd:string ;
    s223:hasValue 3.0 ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Dimensionless> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/NUM> ;
    rdfs:comment "Three Phase AC Electricity"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-NumberOfElectricalPhases .

s223:Fluid-Water a s223:Class,
        s223:Fluid-Water,
        sh:NodeShape ;
    rdfs:label "Water"^^xsd:string ;
    s223:composedOf [ a s223:QuantifiableProperty ;
            rdfs:label "H2O i.e., pure water concentration"^^xsd:string ;
            s223:ofConstituent s223:Constituent-H2O ;
            qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;
            qudt:hasUnit <http://qudt.org/vocab/unit/PERCENT> ] ;
    s223doc:subclauses ( s223:Water-GlycolSolution ) ;
    rdfs:comment """This class and its enumerated subclasses represent water and aqueous solutions in various states.

: Fluid-Water Enumerations

| Enumeration |
|:-----------|
| `Water-ChilledWater` |
| `Water-GlycolSolution` (see {s223:Water-GlycolSolution}) |
| `Water-HotWater` |
| `Water-Steam` |"""^^xsd:string ;
    rdfs:subClassOf s223:Mix-Fluid .

s223:Constituent-Electricity a s223:Class,
        s223:Constituent-Electricity,
        sh:NodeShape ;
    rdfs:label "Electricity"^^xsd:string ;
    s223doc:subclauses ( s223:Electricity-AC s223:Electricity-DC s223:Electricity-Signal ) ;
    rdfs:comment """This class and its enumerated subclasses represent common forms of electrical energy, including AC, DC and electrical communication signals.

: Constituent-Electricity Enumerations

| Enumeration |
|:-----------|
| `Electricity-AC` (see {s223:Electricity-AC})|
| `Electricity-DC` (see {s223:Electricity-DC})|
| `Electricity-Earth`  |
| `Electricity-Neutral` |
| `Electricity-Signal` (see {s223:Electricity-Signal}) |"""^^xsd:string ;
    rdfs:subClassOf s223:Medium-Constituent .

s223:NumberOfElectricalPhases-SinglePhase a s223:Class,
        s223:NumberOfElectricalPhases-SinglePhase,
        sh:NodeShape ;
    rdfs:label "Single Phase AC Electricity"^^xsd:string ;
    s223:hasValue 1.0 ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Dimensionless> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/NUM> ;
    rdfs:comment "Single Phase AC Electricity"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-NumberOfElectricalPhases .

s223:Numerical-Voltage a s223:Class,
        s223:Numerical-Voltage,
        sh:NodeShape ;
    rdfs:label "Voltage"^^xsd:string ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/V> ;
    s223doc:subclauses ( s223:Voltage-DCVoltage s223:Voltage-PoE ) ;
    rdfs:comment """This class and its enumerated subclasses represent common voltages for electricty service.

: Numerical-Voltage Enumerations

| Enumeration |
|:-----------|
| `Voltage-0V` |
| `Voltage-10000V` |
| `Voltage-110V` |
| `Voltage-120V` |
| `Voltage-127V` |
| `Voltage-12V` |
| `Voltage-139V` |
| `Voltage-1730V` |
| `Voltage-1900V` |
| `Voltage-190V` |
| `Voltage-208V` |
| `Voltage-219V` |
| `Voltage-220V` |
| `Voltage-230V` |
| `Voltage-2400V` |
| `Voltage-240V` |
| `Voltage-24V` |
| `Voltage-277V` |
| `Voltage-2V` |
| `Voltage-3000V` |
| `Voltage-3300V` |
| `Voltage-3460V` |
| `Voltage-347V` |
| `Voltage-380V` |
| `Voltage-3810V` |
| `Voltage-3V` |
| `Voltage-400V` |
| `Voltage-415V` |
| `Voltage-4160V` |
| `Voltage-480V` |
| `Voltage-48V` |
| `Voltage-5770V` |
| `Voltage-5V` |
| `Voltage-6000V` |
| `Voltage-600V` |
| `Voltage-6600V` |
| `Voltage-6V` |
| `Voltage-DCVoltage` (see {s223:Voltage-DCVoltage}) |
| `Voltage-PoE` (see {s223:Voltage-PoE}) |"""^^xsd:string ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A `Numerical-Voltage` shall have a `QuantityKind` of `Voltage`"^^xsd:string ;
            sh:hasValue <http://qudt.org/vocab/quantitykind/Voltage> ;
            sh:path qudt:hasQuantityKind ],
        [ rdfs:comment "A `Numerical-Voltage` shall have a `Unit` of `Volts`"^^xsd:string ;
            sh:hasValue <http://qudt.org/vocab/unit/V> ;
            sh:path qudt:hasUnit ] .

s223:Frequency-60Hz a s223:Class,
        s223:Frequency-60Hz,
        sh:NodeShape ;
    rdfs:label "60 Hertz"^^xsd:string ;
    s223:hasValue 60.0 ;
    qudt:hasQuantityKind <http://qudt.org/vocab/quantitykind/Frequency> ;
    qudt:hasUnit <http://qudt.org/vocab/unit/HZ> ;
    rdfs:comment "Frequency-60Hz"^^xsd:string ;
    rdfs:subClassOf s223:Numerical-Frequency .

s223:OutletConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Outlet Connection Point"^^xsd:string ;
    rdfs:comment "An `OutletConnectionPoint` is a `ConnectionPoint` for which a medium (`Substance-Medium`) is expected to flow out of the associated `Connectable`."^^xsd:string ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ rdfs:comment "If the relation `pairedConnectionPoint` is present it shall associate the `OutletConnectionPoint` with an `InletConnectionPoint` or `BidirectionalConnectionPoint`."^^xsd:string ;
            sh:message "s223: If the relation `pairedConnectionPoint` is present it shall associate the `OutletConnectionPoint` with an `InletConnectionPoint` or `BidirectionalConnectionPoint`."^^xsd:string ;
            sh:or ( [ sh:class s223:InletConnectionPoint ] [ sh:class s223:BidirectionalConnectionPoint ] ) ;
            sh:path s223:pairedConnectionPoint ],
        [ rdfs:comment "Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`"^^xsd:string ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`"^^xsd:string ;
                    sh:message "s223: {$this} must have a `mapsTo` an `OutletConnectionPoint` of {?parentEquipment} and not an external `Connection` to {?destinationEquipment}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?parentEquipment ?destinationEquipment
WHERE {
?equipment s223:hasConnectionPoint $this .
?parentEquipment s223:contains ?equipment .
$this s223:connectsThrough/s223:connectsTo ?destinationEquipment .
FILTER NOT EXISTS {?parentEquipment s223:contains ?destinationEquipment} .
FILTER NOT EXISTS {$this s223:mapsTo ?anything} .
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `mapsTo` is present it shall associate the `OutletConnectionPoint` with an `OutletConnectionPoint`."^^xsd:string ;
            sh:class s223:OutletConnectionPoint ;
            sh:message "s223: If the relation `mapsTo` is present it shall associate the `OutletConnectionPoint` with an `OutletConnectionPoint`."^^xsd:string ;
            sh:path s223:mapsTo ] .

rdf:Property a sh:NodeShape ;
    sh:property [ rdfs:comment "Every `Property` must have a comment"^^xsd:string ;
            sh:path rdfs:comment ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    sh:message "s223: {$this} must have an rdfs:comment"^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this
WHERE {
BIND(REPLACE(STR($this), "^(.*)(/|#)([^#/]*)$", "$1") AS ?prop) .
FILTER (?prop = "http://data.ashrae.org/standard223") .
FILTER (NOT EXISTS {$this rdfs:comment ?something}) .
}
"""^^xsd:string ] ],
        [ rdfs:comment "Every `Property` must have a label"^^xsd:string ;
            sh:path rdfs:label ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    sh:message "s223: {$this} must have an rdfs:label"^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this
WHERE {
BIND(REPLACE(STR($this), "^(.*)(/|#)([^#/]*)$", "$1") AS ?prop) .
FILTER (?prop = "http://data.ashrae.org/standard223") .
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
}
"""^^xsd:string ] ] .

s223:Equipment a s223:Class,
        sh:NodeShape ;
    rdfs:label "Equipment"^^xsd:string ;
    rdfs:comment """`Equipment` is the modeling construct used to represent a thing designed to accomplish a specific task, or a complex thing
that contains component pieces of `Equipment` that are connected to each other and work together to accomplish a task. `Equipment` can have
`Connection`s and `ConnectionPoint`s through which one or more kinds of medium (see {s223:Substance-Medium}) might flow. Examples of possible `Equipment` include a `Pump`,
`Fan`, `HeatExchanger`, `Luminaire`, and `Sensor`, as well as more complex things like a heat pump, a chilled water plant, or a utility meter.
`Equipment` is distinct from a `System`, which is simply a logical grouping or collection of (only) `Equipment`.

In common usage, terms like equipment and system have a variety of ambiguous and possibly conflicting interpretations. A semantic model is
an attempt to eliminate such ambiguities and conflicts. If the thing being modeled involves `Connection`s and `ConnectionPoint`s, it must be modeled as
`Equipment` and not a `System`. Thus, a model of a chilled water plant that includes external connections to things beyond the plant must
be modeled as `Equipment`. Any contained `Equipment` within the chilled water plant (i.e., the pumps, valves, filters, and other things) may alternatively or in
addition be logically grouped and modeled as a `System`.

The graphical depiction of Equipment used in this document is a round-cornered
rectangle as shown in Figure 5-1.

![Graphical Depiction of Equipment.](figures/Figure_5-1_Graphical_Depiciton_of_Equipment.svg)"""^^xsd:string ;
    rdfs:subClassOf s223:Connectable ;
    sh:property [ rdfs:comment "If the relation `executes` is present it shall associate the `Equipment` with a `Function`."^^xsd:string ;
            sh:class s223:Function ;
            sh:message "s223: If the relation `executes` is present it shall associate the `Equipment` with a `Function`."^^xsd:string ;
            sh:path s223:executes ],
        [ rdfs:comment "If the relation `hasRole` is present it shall associate the `Equipment` with a `EnumerationKind-Role`."^^xsd:string ;
            sh:class s223:EnumerationKind-Role ;
            sh:message "s223: If the relation `hasRole` is present it shall associate the `Equipment` with a `EnumerationKind-Role`."^^xsd:string ;
            sh:path s223:hasRole ],
        [ rdfs:comment "If the relation `hasPhysicalLocation` is present it shall associate the `Equipment` with a `PhysicalSpace`."^^xsd:string ;
            sh:class s223:PhysicalSpace ;
            sh:message "s223: If the relation `hasPhysicalLocation` is present it shall associate the `Equipment` with a `PhysicalSpace`."^^xsd:string ;
            sh:path s223:hasPhysicalLocation ],
        [ rdfs:comment "Disallow contained equipment from having external incoming connections."^^xsd:string ;
            sh:path s223:connectedFrom ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Disallow contained equipment from having external incoming connections."^^xsd:string ;
                    sh:message "s223: {$this} should not have a connection from external equipment {?otherDev} because {?container} contains {$this}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?container ?otherDev
WHERE {
$this s223:connectedFrom ?otherDev .
$this ^s223:contains ?container .
?container a/rdfs:subClassOf* s223:Equipment .
FILTER NOT EXISTS {?container s223:contains ?otherDev .}
}
"""^^xsd:string ] ],
        [ rdfs:comment "Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch."^^xsd:string ;
            sh:path s223:contains ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch."^^xsd:string ;
                    sh:message "s223: {$this}, of type {?type1}, contains {?subEquip} of type {?type2}, that could result in double-counting items in the class hierarchy of {?type1}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?subEquip ?type1 ?type2
WHERE {
  FILTER NOT EXISTS {$this a s223:Equipment} .
$this s223:contains+ ?subEquip .
  FILTER NOT EXISTS {?subEquip a s223:Equipment} .
$this a ?type1 .
?subEquip a ?type2 .
{
?type2 rdfs:subClassOf* ?type1 .
}
UNION
{
?type1 rdfs:subClassOf* ?type2 .
}
}
"""^^xsd:string ] ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation `contains` is present it shall associate the `Equipment` with either `Equipment` or `Junction`."^^xsd:string ;
            sh:message "s223: If the relation `contains` is present it shall associate the `Equipment` with either `Equipment` or `Junction`."^^xsd:string ;
            sh:name "device contains shape"^^xsd:string ;
            sh:or ( [ sh:class s223:Equipment ] [ sh:class s223:Junction ] ) ;
            sh:path s223:contains ],
        [ rdfs:comment "Disallow contained equipment from having external outgoing connections."^^xsd:string ;
            sh:path s223:connectedTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Disallow contained equipment from having external outgoing connections."^^xsd:string ;
                    sh:message "s223: {$this} should not have a connection to external equipment {?otherDev} because {?container} contains {$this}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?container ?otherDev
WHERE {
$this s223:connectedTo ?otherDev .
$this ^s223:contains ?container .
?container a/rdfs:subClassOf* s223:Equipment .
FILTER NOT EXISTS {?container s223:contains ?otherDev .}
}
"""^^xsd:string ] ],
        [ rdfs:comment """If the relation `actuatedByProperty` is present it shall associate the `Equipment` with a `ActuatableProperty`.
Note that any `Equipment` may use this relation, not just `Actuator`."""^^xsd:string ;
            sh:class s223:ActuatableProperty ;
            sh:message "s223: If the relation `actuatedByProperty` is present it shall associate the `Equipment` with a `ActuatableProperty`. Note that any `Equipment` may use this relation, not just `Actuator`."^^xsd:string ;
            sh:path s223:actuatedByProperty ] .

s223:InletConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Inlet Connection Point"^^xsd:string ;
    rdfs:comment "An `InletConnectionPoint` is a `ConnectionPoint` for which a medium (`Substance-Medium`) is expected to flow into the associated `Connectable`."^^xsd:string ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ rdfs:comment "If the relation `mapsTo` is present it shall associate the `InletConnectionPoint` with an `InletConnectionPoint`."^^xsd:string ;
            sh:class s223:InletConnectionPoint ;
            sh:message "s223: If the relation `mapsTo` is present it shall associate the `InletConnectionPoint` with an `InletConnectionPoint`."^^xsd:string ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`"^^xsd:string ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`"^^xsd:string ;
                    sh:message "s223: {$this} must have a `mapsTo` an `InletConnectionPoint` of {?parentEquipment} and not an external `Connection` from {?sourceEquipment}."^^xsd:string ;
                    sh:prefixes <http://data.ashrae.org/standard223/1.0/model/all> ;
                    sh:select """
SELECT $this ?parentEquipment ?sourceEquipment
WHERE {
?equipment s223:hasConnectionPoint $this .
?parentEquipment s223:contains ?equipment .
$this s223:connectsThrough/s223:connectsFrom ?sourceEquipment .
FILTER NOT EXISTS {?parentEquipment s223:contains ?sourceEquipment} .
FILTER NOT EXISTS {$this s223:mapsTo ?anything} .
}
"""^^xsd:string ] ],
        [ rdfs:comment "If the relation `pairedConnectionPoint` is present it shall associate the `InletConnectionPoint` with an `OutletConnectionPoint` or `BidirectionalConnectionPoint`."^^xsd:string ;
            sh:message "s223: If the relation `pairedConnectionPoint` is present it shall associate the `InletConnectionPoint` with an `OutletConnectionPoint` or `BidirectionalConnectionPoint`."^^xsd:string ;
            sh:or ( [ sh:class s223:OutletConnectionPoint ] [ sh:class s223:BidirectionalConnectionPoint ] ) ;
            sh:path s223:pairedConnectionPoint ] .

s223:Electricity-AC a s223:Class,
        s223:Electricity-AC,
        sh:NodeShape ;
    rdfs:label "AC electricity"^^xsd:string ;
    s223:hasFrequency s223:Numerical-Frequency ;
    s223:hasNumberOfElectricalPhases s223:Numerical-NumberOfElectricalPhases ;
    s223:hasVoltage s223:Numerical-Voltage ;
    rdfs:comment """This class and its enumerated subclasses represent common AC electricity services.

: Electricity-AC Enumerations

| Enumeration |
|:-----------|
| `AC-10000VLL-1Ph-60Hz` |
| `AC-10000VLL-3Ph-60Hz` |
| `AC-10000VLL-5770VLN-1Ph-60Hz` |
| `AC-10000VLL-5770VLN-3Ph-60Hz` |
| `AC-110VLN-1Ph-50Hz` |
| `AC-120VLN-1Ph-60Hz` |
| `AC-127VLN-1Ph-50Hz` |
| `AC-139VLN-1Ph-50Hz` |
| `AC-1730VLN-1Ph-60Hz` |
| `AC-1900VLN-1Ph-60Hz` |
| `AC-190VLL-110VLN-1Ph-50Hz` |
| `AC-190VLL-110VLN-3Ph-50Hz` |
| `AC-190VLL-1Ph-50Hz` |
| `AC-190VLL-3Ph-50Hz` |
| `AC-208VLL-120VLN-1Ph-60Hz` |
| `AC-208VLL-120VLN-3Ph-60Hz` |
| `AC-208VLL-1Ph-60Hz` |
| `AC-208VLL-3Ph-60Hz` |
| `AC-208VLN-1Ph-60Hz` |
| `AC-219VLN-1Ph-60Hz` |
| `AC-220VLL-127VLN-1Ph-50Hz` |
| `AC-220VLL-127VLN-3Ph-50Hz` |
| `AC-220VLL-1Ph-50Hz` |
| `AC-220VLL-3Ph-50Hz` |
| `AC-230VLN-1Ph-50Hz` |
| `AC-2400VLN-1Ph-60Hz` |
| `AC-240VLL-120VLN-1Ph-60Hz` |
| `AC-240VLL-139VLN-1Ph-50Hz` |
| `AC-240VLL-139VLN-3Ph-50Hz` |
| `AC-240VLL-1Ph-50Hz` |
| `AC-240VLL-1Ph-60Hz` |
| `AC-240VLL-208VLN-120VLN-1Ph-60Hz` |
| `AC-240VLL-208VLN-120VLN-3Ph-60Hz` |
| `AC-240VLL-3Ph-50Hz` |
| `AC-240VLL-3Ph-60Hz` |
| `AC-240VLN-1Ph-50Hz` |
| `AC-24VLN-1Ph-50Hz` |
| `AC-24VLN-1Ph-60Hz` |
| `AC-277VLN-1Ph-60Hz` |
| `AC-3000VLL-1730VLN-1Ph-60Hz` |
| `AC-3000VLL-1730VLN-3Ph-60Hz` |
| `AC-3000VLL-1Ph-60Hz` |
| `AC-3000VLL-3Ph-60Hz` |
| `AC-3300VLL-1900VLN-1Ph-60Hz` |
| `AC-3300VLL-1900VLN-3Ph-60Hz` |
| `AC-3300VLL-1Ph-60Hz` |
| `AC-3300VLL-3Ph-60Hz` |
| `AC-3460VLN-1Ph-60Hz` |
| `AC-347VLN-1Ph-60Hz` |
| `AC-380VLL-1Ph-60Hz` |
| `AC-380VLL-219VLN-1Ph-60Hz` |
| `AC-380VLL-219VLN-3Ph-60Hz` |
| `AC-380VLL-3Ph-60Hz` |
| `AC-3810VLN-1Ph-60Hz` |
| `AC-400VLL-1Ph-50Hz` |
| `AC-400VLL-230VLN-1Ph-50Hz` |
| `AC-400VLL-230VLN-3Ph-50Hz` |
| `AC-400VLL-3Ph-50Hz` |
| `AC-415VLL-1Ph-50Hz` |
| `AC-415VLL-240VLN-1Ph-50Hz` |
| `AC-415VLL-240VLN-3Ph-50Hz` |
| `AC-415VLL-3Ph-50Hz` |
| `AC-4160VLL-1Ph-60Hz` |
| `AC-4160VLL-2400VLN-1Ph-60Hz` |
| `AC-4160VLL-2400VLN-3Ph-60Hz` |
| `AC-4160VLL-3Ph-60Hz` |
| `AC-480VLL-1Ph-60Hz` |
| `AC-480VLL-277VLN-1Ph-60Hz` |
| `AC-480VLL-277VLN-3Ph-60Hz` |
| `AC-480VLL-3Ph-60Hz` |
| `AC-5770VLN-1Ph-60Hz` |
| `AC-6000VLL-1Ph-60Hz` |
| `AC-6000VLL-3460VLN-1Ph-60Hz` |
| `AC-6000VLL-3460VLN-3Ph-60Hz` |
| `AC-6000VLL-3Ph-60Hz` |
| `AC-600VLL-1Ph-60Hz` |
| `AC-600VLL-347VLN-1Ph-60Hz` |
| `AC-600VLL-347VLN-3Ph-60Hz` |
| `AC-600VLL-3Ph-60Hz` |
| `AC-6600VLL-1Ph-60Hz` |
| `AC-6600VLL-3810VLN-1Ph-60Hz` |
| `AC-6600VLL-3810VLN-3Ph-60Hz` |
| `AC-6600VLL-3Ph-60Hz` |"""^^xsd:string ;
    rdfs:subClassOf s223:Constituent-Electricity ;
    sh:property [ rdfs:comment "An AC electricity medium shall have a voltage."^^xsd:string ;
            sh:minCount 1 ;
            sh:or ( [ sh:class s223:Numerical-LineLineVoltage ] [ sh:class s223:Numerical-LineNeutralVoltage ] [ sh:class s223:Numerical-Voltage ] ) ;
            sh:path s223:hasVoltage ],
        [ rdfs:comment "An AC electricity medium shall have a frequency"^^xsd:string ;
            sh:class s223:Numerical-Frequency ;
            sh:minCount 1 ;
            sh:path s223:hasFrequency ],
        [ rdfs:comment "An AC electricity medium shall have a number of electrical phases."^^xsd:string ;
            sh:class s223:Numerical-NumberOfElectricalPhases ;
            sh:minCount 1 ;
            sh:path s223:hasNumberOfElectricalPhases ] .

<http://data.ashrae.org/standard223/1.0/model/all> a owl:Ontology ;
    owl:imports <http://qudt.org/3.1.1/vocab/constant>,
        <http://qudt.org/3.1.1/vocab/unit>,
        sh: ;
    owl:versionInfo "Created with TopBraid Composer"^^xsd:string ;
    sh:declare [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223"^^xsd:string ],
        [ sh:namespace "http://qudt.org/vocab/quantitykind/"^^xsd:anyURI ;
            sh:prefix "qudtqk"^^xsd:string ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223"^^xsd:string ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs"^^xsd:string ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
            sh:prefix "sh"^^xsd:string ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223"^^xsd:string ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
            sh:prefix "sh"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs"^^xsd:string ],
        [ sh:namespace "http://data.ashrae.org/standard223/1.0/vocab/role#"^^xsd:anyURI ;
            sh:prefix "role"^^xsd:string ],
        [ sh:namespace "http://qudt.org/vocab/quantitykind/"^^xsd:anyURI ;
            sh:prefix "quantitykind"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf"^^xsd:string ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf"^^xsd:string ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt"^^xsd:string ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223"^^xsd:string ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223"^^xsd:string ],
        [ sh:namespace "http://qudt.org/vocab/unit/"^^xsd:anyURI ;
            sh:prefix "unit"^^xsd:string ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf"^^xsd:string ],
        [ sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
            sh:prefix "sh"^^xsd:string ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt"^^xsd:string ] .

s223:hasConnectionPoint a s223:RelationWithInverse,
        rdf:Property ;
    rdfs:label "has connection point"^^xsd:string ;
    s223:inverseOf s223:isConnectionPointOf ;
    rdfs:comment "One of two `Relation`s that associates `Connectable` thing with a `ConnectionPoint`. It is the inverse of the relation `isConnectionPointOf` (see {s223:isConnectionPointOf})."^^xsd:string .

s223:hasMedium a s223:Relation,
        rdf:Property ;
    rdfs:label "has Medium"^^xsd:string ;
    rdfs:comment "The relation `hasMedium` is used to indicate what medium is flowing through the connection (e.g., air, water, electricity). The possible values are defined in `Substance-Medium` (see {s223:Substance-Medium})."^^xsd:string .

# baseURI: http://data.ashrae.org/standard223/1.0/validation/model
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix afn: <http://jena.hpl.hp.com/ARQ/function#> .
@prefix all: <http://data.ashrae.org/standard223/model/all#> .
@prefix arg: <http://spinrdf.org/arg#> .
@prefix bacnet: <http://data.ashrae.org/bacnet/2020#> .
@prefix constant: <http://qudt.org/vocab/constant/> .
@prefix creativecommons: <http://creativecommons.org/ns#> .
@prefix dc: <http://purl.org/dc/elements/1.1/> .
@prefix dct: <http://purl.org/dc/terms/> .
@prefix dcterms: <http://purl.org/dc/terms/> .
@prefix domain: <http://data.ashrae.org/standard223/1.0/vocab/domain#> .
@prefix dtype: <http://www.linkedmodel.org/schema/dtype#> .
@prefix fn: <http://www.w3.org/2005/xpath-functions#> .
@prefix foaf: <http://xmlns.com/foaf/0.1/> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extensions/g36#> .
@prefix graphql: <http://datashapes.org/graphql#> .
@prefix mc: <http://www.linkedmodel.org/owl/schema/core#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix prefix: <http://qudt.org/vocab/prefix/> .
@prefix prov: <http://www.w3.org/ns/prov#> .
@prefix qkdv: <http://qudt.org/vocab/dimensionvector/> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudt.type: <http://qudt.org/vocab/type/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix schema: <http://schema.org/> .
@prefix sdo: <http://schema.org#> .
@prefix settings: <http://data.ashrae.org/standard223/extensions/settings#> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix sosa: <http://www.w3.org/ns/sosa/> .
@prefix sou: <http://qudt.org/vocab/sou/> .
@prefix sp: <http://spinrdf.org/sp#> .
@prefix spif: <http://spinrdf.org/spif#> .
@prefix spin: <http://spinrdf.org/spin#> .
@prefix spl: <http://spinrdf.org/spl#> .
@prefix swa: <http://topbraid.org/swa#> .
@prefix time: <http://www.w3.org/2006/time#> .
@prefix tosh: <http://topbraid.org/tosh#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix vaem: <http://www.linkedmodel.org/schema/vaem#> .
@prefix vann: <http://purl.org/vocab/vann/> .
@prefix vcard: <http://www.w3.org/2006/vcard/ns#> .
@prefix voaf: <http://purl.org/vocommons/voaf#> .
@prefix voag: <http://voag.linkedmodel.org/schema/voag#> .
@prefix vs223: <http://data.ashrae.org/standard223/validation/schema#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

s223:AbstractClassShape
  a sh:NodeShape ;
  sh:sparql [
      a sh:SPARQLConstraint ;
      sh:message "s223: {$this} cannot be declared an instance of only {?c}, which is an abstract class." ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
      sh:select """
            SELECT $this ?c
            WHERE {
              $this a ?c .
              ?c   a s223:AbstractClass .
              FILTER NOT EXISTS {
                $this a ?nonAbs .
                ?nonAbs rdfs:subClassOf+ ?c .
                FILTER NOT EXISTS { ?nonAbs a s223:AbstractClass }
              }
            }
        """ ;
    ] ;
  sh:targetClass s223:AbstractClass ;
  sh:targetSubjectsOf rdf:type ;
.
s223:ActuatablePropertyShape
  a sh:NodeShape ;
  sh:property [
      sh:path [
          sh:inversePath s223:actuatedByProperty ;
        ] ;
      rdfs:comment "An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`." ;
      sh:class s223:Equipment ;
      sh:message "s223: An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`." ;
      sh:minCount 1 ;
      sh:severity sh:Warning ;
    ] ;
  sh:targetClass s223:ActuatableProperty ;
.
s223:BACnetExternalReferenceShape
  a sh:NodeShape ;
  sh:property [
      a sh:PropertyShape ;
      sh:path bacnet:device-identifier ;
      rdfs:comment "If the relation `device-identifier` is present it associates the external reference with a BACnet device having the specific device identifier." ;
      sh:datatype xsd:string ;
      sh:maxCount 1 ;
      sh:minCount 0 ;
      sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path bacnet:device-name ;
      rdfs:comment "If the relation `device-name` is present it associates the external reference with a BACnet device having the specific device name." ;
      sh:datatype xsd:string ;
      sh:maxCount 1 ;
      sh:minCount 0 ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path bacnet:object-identifier ;
      rdfs:comment "If the relation `object-identifier` is present it associates the external reference with the BACnet object having the specific object identifier." ;
      sh:datatype xsd:string ;
      sh:maxCount 1 ;
      sh:minCount 0 ;
      sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path bacnet:object-name ;
      rdfs:comment "If the relation `object-name` is present it associates the external reference with the BACnet object having the specific object name." ;
      sh:datatype xsd:string ;
      sh:maxCount 1 ;
      sh:minCount 0 ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path bacnet:priority-for-writing ;
      rdfs:comment "If the relation `priority-for-writing` is present it provides the priority for writing values to the object." ;
      sh:datatype xsd:nonNegativeInteger ;
      sh:maxCount 1 ;
      sh:minCount 0 ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path bacnet:property-array-index ;
      rdfs:comment "If the relation `property-array-index` is present it provides the index for reading items from a property that is an array." ;
      sh:datatype xsd:nonNegativeInteger ;
      sh:maxCount 1 ;
      sh:minCount 0 ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path bacnet:property-identifier ;
      rdfs:comment "If the relation `property-identifier` is present it is either a decimal number or exactly equal to the ASHRAE 135-2024 Clause 21 identifier text of BACnetPropertyIdentifier. If it is omitted, it defaults to \"present-value\" except for BACnet File objects, where absence of `property-identifier` refers to the entire content of the file accessed with Stream Access." ;
      sh:datatype xsd:string ;
      sh:maxCount 1 ;
      sh:minCount 0 ;
    ] ;
  sh:targetClass s223:BACnetExternalReference ;
.
s223:BatteryCPShape
  a sh:NodeShape ;
  rdfs:comment "A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity." ;
  rdfs:label "Battery CP Shape" ;
  sh:message "s223: A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity." ;
  sh:or (
      [
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity." ;
            sh:minCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:OutletConnectionPoint ;
                sh:node [
                    sh:property [
                        sh:path s223:hasMedium ;
                        sh:class s223:Constituent-Electricity ;
                      ] ;
                  ] ;
              ] ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity." ;
            sh:minCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:BidirectionalConnectionPoint ;
                sh:node [
                    sh:property [
                        sh:path s223:hasMedium ;
                        sh:class s223:Constituent-Electricity ;
                      ] ;
                  ] ;
              ] ;
          ] ;
      ]
    ) ;
  sh:severity sh:Warning ;
  sh:targetClass s223:Battery ;
.
s223:ClosedWorld223Shape
  a sh:NodeShape ;
  rdfs:comment "Ensure that all instances of an s223 class use only the relations defined for that class. Note that this only applies to s223 relations." ;
  rdfs:label "Closed World s223 Shape" ;
  sh:sparql [
      a sh:SPARQLConstraint ;
      rdfs:comment """Ensure that all instances of an s223 class use only the relations defined for that class. Note that only s223
relations are checked by this validation.""" ;
      sh:message "s223: s223 predicate {?p} is not defined for instance {$this}." ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
      sh:select """
SELECT $this ?p ?o
WHERE {
?p a/rdfs:subClassOf* s223:Relation .
$this ?p ?o .
FILTER NOT EXISTS {$this a sh:NodeShape}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
			?class sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
}
""" ;
    ] ;
  sh:targetClass s223:Concept ;
.
s223:ClosedWorldQUDTShape
  a sh:NodeShape ;
  rdfs:comment "Ensure that all instances of an s223 class use only the relations defined for that class. Note that this only applies to QUDT relations." ;
  rdfs:label "Closed World QUDT Shape" ;
  sh:sparql [
      a sh:SPARQLConstraint ;
      rdfs:comment """Ensure that all instances of an s223 class use only the relations defined for that class. Note that only QUDT
relations are checked by this validation.""" ;
      sh:message "s223: QUDT predicate {?p} is not defined for instance {$this}." ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
      sh:select """
SELECT $this ?p ?o
WHERE {
$this ?p ?o .
FILTER(STRSTARTS (str(?p), \"http://qudt.org/schema/qudt\"))
FILTER NOT EXISTS {$this a sh:NodeShape}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
			?class sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
}
""" ;
    ] ;
  sh:targetClass s223:Concept ;
.
s223:Concept
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case1: An entity with a pure medium and an associated `Property` with a different pure medium." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 1: Two pure mediums." ;
          sh:message "s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m1 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case2: An entity with a pure medium and an associated `Property` with constituents." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 2: A pure medium and an associated `Property` with constituents." ;
          sh:message "s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m1 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case3: An entity with constituents and an associated `Property` with a pure medium." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 3: A medium with constituents and an associated `Property` with a pure medium." ;
          sh:message "s223: {$this} `hasMedium` of {?m2}, but is associated with `Property` {?prop} that has `ofMedium` of {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m2 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m1 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case4: An entity with constituents and an associated `Property` with constituents." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 4: A medium with constituents and an associated `Property` with constituents." ;
          sh:message "s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m1 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ;
        ] ;
    ] ;
.
s223:Conductor
  sh:property [
      sh:path s223:hasElectricalPhase ;
      rdfs:comment "Ensure the electrical phase is the same as all connected `ConnectionPoint`s" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Ensure the electrical phase is the same as all connected `ConnectionPoint`s" ;
          sh:message "s223: {$this} has an electrical phase of {?myphase} which is different from {?cpPhase} for `ConnectionPoint` {?cp}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
    SELECT $this ?myphase ?cp ?cpPhase
    WHERE {
        $this s223:hasElectricalPhase ?myphase .
        $this s223:connectsAt ?cp .
        ?cp s223:hasElectricalPhase ?cpPhase .
        FILTER (?myphase != ?cpPhase) .
        }
        """ ;
        ] ;
    ] ;
.
s223:Connectable
  sh:property [
      sh:path s223:cnx ;
      rdfs:comment "If a `Connectable` has `connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification)." ;
      sh:severity sh:Warning ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "If a `Connectable` has the relation`connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification)." ;
          sh:message "s223: {$this} is s223:connected (high-level) to {?otherC} but not connected at the cnx-level." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?otherC
WHERE {
$this s223:connected ?otherC .
FILTER NOT EXISTS {$this s223:cnx+ ?otherC}
}
""" ;
        ] ;
    ] ;
.
s223:Connection
  sh:property [
      sh:path s223:cnx ;
      rdfs:comment "A `Connection` must only have a `cnx` relation with a `ConnectionPoint`" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "A `Connection` must only have a `cnx` relation with a `ConnectionPoint`" ;
          sh:message "s223: {$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a `ConnectionPoint`." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """SELECT $this ?something
WHERE {
$this s223:cnx ?something .
FILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .
}""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 1: A `Connection` with a pure medium and an associated `ConnectionPoint` with a pure medium." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 1: Two pure mediums." ;
          sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium." ;
          sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents." ;
          sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents." ;
          sh:message "s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums." ;
          sh:message "s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one with a pure medium." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 6: A medium with constituents and a pure medium." ;
          sh:message "s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents." ;
          sh:message "s223: {?cp1} with medium {?m2} is incompatible with {?cp2} with medium {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m2 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m1 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ;
        ] ;
    ] ;
.
s223:ConnectionCnxShape
  a sh:NodeShape ;
  rdfs:comment "You need either an `InletConnectionPoint` and an `OutletConnectionPoint`, or at least one `BidirectionalConnectionPoint` and another `ConnectionPoint` of any type." ;
  rdfs:label "ConnectionCnxShape" ;
  sh:message "s223: You need either an `InletConnectionPoint` and an `OutletConnectionPoint`, or at least one `BidirectionalConnectionPoint` and another `ConnectionPoint` of any type." ;
  sh:or (
      [
        sh:property [
            sh:path s223:connectsAt ;
            rdfs:comment "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`." ;
            sh:minCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:InletConnectionPoint ;
              ] ;
            sh:qualifiedValueShapesDisjoint true ;
            sh:severity sh:Warning ;
          ] ;
        sh:property [
            sh:path s223:connectsAt ;
            rdfs:comment "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`." ;
            sh:minCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:OutletConnectionPoint ;
              ] ;
            sh:qualifiedValueShapesDisjoint true ;
            sh:severity sh:Warning ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:connectsAt ;
            rdfs:comment "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`." ;
            sh:minCount 2 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:BidirectionalConnectionPoint ;
              ] ;
            sh:qualifiedValueShapesDisjoint true ;
            sh:severity sh:Warning ;
          ] ;
      ]
    ) ;
  sh:severity sh:Warning ;
  sh:targetClass s223:Connection ;
.
s223:ConnectionPoint
  sh:property [
      sh:path s223:connectsThrough ;
      rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`." ;
      sh:severity sh:Info ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`." ;
          sh:message "s223: `ConnectionPoint` {$this} probably needs an association with a `Connection`, or use of `hasOptionalConnectionPoint` or `hasBoundaryConnectionPoint` qualifiers." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
    SELECT $this
    WHERE {
        FILTER NOT EXISTS {?sys1 s223:hasBoundaryConnectionPoint $this} .
        FILTER NOT EXISTS {?sys2 s223:hasOptionalConnectionPoint $this} .
        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .
        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .
        $this s223:isConnectionPointOf ?equipment .
        FILTER NOT EXISTS {?containerEquipment s223:contains ?equipment} .
        }
        """ ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation." ;
          sh:message "s223: {$this} declares a medium of {?a}, but the medium of {?b} is declared by {?target} pointed to by the `mapsTo` relation." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT DISTINCT $this ?a ?b ?target
WHERE {
$this s223:hasMedium ?a .
$this s223:mapsTo+ ?target .
?target s223:hasMedium ?b .
?a a/rdfs:subClassOf* s223:Substance-Medium .
?b a/rdfs:subClassOf* s223:Substance-Medium .
FILTER (?a != ?b ) .
FILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .
FILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:mapsTo ;
      rdfs:comment "A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation." ;
          sh:message "s223: {$this} cannot have both a `mapsTo` {?uppercp} and a `connectsThrough` {?connection}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?uppercp ?connection
WHERE {
$this s223:mapsTo ?uppercp .
$this s223:connectsThrough ?connection .
?connection a/rdfs:subClassOf* s223:Connection .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:mapsTo ;
      rdfs:comment "If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation." ;
          sh:message "s223: {?otherEquipment} should contain {?equipment} because `ConnectionPoint` {$this} has a `mapsTo` relation." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?equipment ?otherEquipment
WHERE {
$this s223:mapsTo ?otherCP .
?equipment s223:hasConnectionPoint $this .
?otherEquipment s223:hasConnectionPoint ?otherCP .
FILTER NOT EXISTS {?otherEquipment s223:contains ?equipment}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:mapsTo ;
      rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`." ;
      sh:severity sh:Info ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`." ;
          sh:message "s223: `ConnectionPoint` {$this} could be missing a `mapsTo` relation to a `ConnectionPoint` of {?containerEquipment} because it is associated with a `Junction` or `Equipment` that is contained by {?containerEquipment}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
    SELECT $this ?containerEquipment
    WHERE {
        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .
        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .
        FILTER NOT EXISTS {?anything3 s223:hasBoundaryConnectionPoint $this} .
        $this s223:isConnectionPointOf ?equipment .
        ?containerEquipment s223:contains ?equipment .
        }
        """ ;
        ] ;
    ] ;
  sh:sparql [
      a sh:SPARQLConstraint ;
      rdfs:comment "Subclasses of ConnectionPoint are Disjoint. An instance of a subclass of ConnectionPoint cannot be an instance of multiple such subclasses." ;
      sh:message "s223: `ConnectionPoint` {$this} cannot be an instance of both {?subclass1} and {?subclass2}." ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
      sh:select """
        SELECT $this ?subclass1 ?subclass2 WHERE {
            $this a ?subclass1, ?subclass2 .
            ?subclass1 rdfs:subClassOf s223:ConnectionPoint .
            ?subclass2 rdfs:subClassOf s223:ConnectionPoint .
            FILTER(?subclass1 != ?subclass2)
        }
    """ ;
    ] ;
.
s223:CorrelatedColorTemperatureSensor
  sh:property [
      sh:path s223:observes ;
      rdfs:comment "A `CorrelatedColorTemperatureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`." ;
      sh:message "s223: A `CorrelatedColorTemperatureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`." ;
      sh:qualifiedMinCount 1 ;
      sh:qualifiedValueShape [
          sh:class s223:Property ;
          sh:node [
              sh:property [
                  sh:path qudt:hasQuantityKind ;
                  sh:hasValue qudtqk:CorrelatedColorTemperature ;
                ] ;
            ] ;
        ] ;
    ] ;
.
s223:DomainSpace
  sh:property [
      sh:path [
          sh:inversePath s223:encloses ;
        ] ;
      rdfs:comment "A `DomainSpace` must be enclosed by a `PhysicalSpace`." ;
      sh:message "s223: A `DomainSpace` must be enclosed by a `PhysicalSpace`." ;
      sh:minCount 1 ;
      sh:severity sh:Info ;
    ] ;
.
s223:DuvSensor
  sh:property [
      sh:path s223:observes ;
      rdfs:comment "A `DuvSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`." ;
      sh:message "s223: A `DuvSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`." ;
      sh:qualifiedMinCount 1 ;
      sh:qualifiedValueShape [
          sh:class s223:Property ;
          sh:node [
              sh:property [
                  sh:path qudt:hasQuantityKind ;
                  sh:hasValue qudtqk:Duv ;
                ] ;
            ] ;
        ] ;
    ] ;
.
s223:ElectricCurrentSensor
  sh:property [
      sh:path (
          s223:observes
          qudt:hasQuantityKind
        ) ;
      rdfs:comment "An `ElectricCurrentSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`." ;
      sh:message "s223: An `ElectricCurrentSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`." ;
      sh:value qudtqk:ElectricCurrent ;
    ] ;
.
s223:EnumerableProperty
  sh:property [
      sh:path s223:hasValue ;
      rdfs:comment "Checks for valid enumeration value consistent with the stated `EnumerationKind`." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Checks for valid enumeration value consistent with the stated `EnumerationKind`." ;
          sh:message "s223: {$this} has an enumeration value of {?value} which is not a valid {?kind}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?value ?kind
WHERE {
$this s223:hasValue ?value .
$this s223:hasEnumerationKind ?kind .
FILTER (NOT EXISTS {?value a/rdfs:subClassOf* ?kind}) .
}
""" ;
        ] ;
    ] ;
.
s223:EnumerationKind-Substance
  sh:property [
      sh:path s223:composedOf ;
      rdfs:comment "If a substance has a constituent, that constituent may not itself have constituents." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "If a substance has a constituent, that constituent may not itself have constituents." ;
          sh:message "s223: This substance {$this} has a constituent {?constituent} that itself composed ofs {?nextConstituent}. Create new substance with only atomic constituents." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?constituent ?nextConstituent
WHERE {
$this s223:composedOf ?constituent .
?constituent s223:ofConstituent/s223:composedOf ?nextConstituent .
}
""" ;
        ] ;
    ] ;
.
s223:Equipment
  sh:property [
      sh:path s223:connectedFrom ;
      rdfs:comment "Disallow contained equipment from having external incoming connections." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Disallow contained equipment from having external incoming connections." ;
          sh:message "s223: {$this} should not have a connection from external equipment {?otherDev} because {?container} contains {$this}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?container ?otherDev
WHERE {
$this s223:connectedFrom ?otherDev .
$this ^s223:contains ?container .
?container a/rdfs:subClassOf* s223:Equipment .
FILTER NOT EXISTS {?container s223:contains ?otherDev .}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:connectedTo ;
      rdfs:comment "Disallow contained equipment from having external outgoing connections." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Disallow contained equipment from having external outgoing connections." ;
          sh:message "s223: {$this} should not have a connection to external equipment {?otherDev} because {?container} contains {$this}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?container ?otherDev
WHERE {
$this s223:connectedTo ?otherDev .
$this ^s223:contains ?container .
?container a/rdfs:subClassOf* s223:Equipment .
FILTER NOT EXISTS {?container s223:contains ?otherDev .}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:contains ;
      rdfs:comment "Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch." ;
      sh:severity sh:Warning ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch." ;
          sh:message "s223: {$this}, of type {?type1}, contains {?subEquip} of type {?type2}, that could result in double-counting items in the class hierarchy of {?type1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?subEquip ?type1 ?type2
WHERE {
  FILTER NOT EXISTS {$this a s223:Equipment} .
$this s223:contains+ ?subEquip .
  FILTER NOT EXISTS {?subEquip a s223:Equipment} .
$this a ?type1 .
?subEquip a ?type2 .
{
?type2 rdfs:subClassOf* ?type1 .
}
UNION
{
?type1 rdfs:subClassOf* ?type2 .
}
}
""" ;
        ] ;
    ] ;
.
s223:Filter
  sh:property [
      sh:path s223:hasConnectionPoint ;
      rdfs:comment "Incompatible Medium. Case 1: Associated `ConnectionPoint`s with two pure mediums." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 1: Two pure mediums." ;
          sh:message "s223: {$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m2 ?m1
WHERE {
$this s223:cnx ?cp1, ?cp2 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2) .
?cp1 s223:hasMedium ?m1 .
?cp2 s223:hasMedium ?m2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasConnectionPoint ;
      rdfs:comment "Incompatible Medium. Case 2: Associated `ConnectionPoint`s, one with a pure medium and one with a medium having constituents.." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 2: A medium with constituents and a pure medium." ;
          sh:message "s223: {$this} has an incompatible medium {?m1} with any constituent of {?m2}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m2 ?m1
WHERE {
$this s223:cnx ?cp1, ?cp2 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2) .
?cp1 s223:hasMedium ?m1 .
?cp2 s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasConnectionPoint ;
      rdfs:comment "Incompatible Medium. Case 3: Associated `ConnectionPoint`s with mediums having constituents." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 3: Two mediums with constituents." ;
          sh:message "s223: For `Filter` {$this} there is no compatible substance between medium {?m2} and medium {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT ?this ?m2 ?m1
WHERE {
  ?this s223:cnx ?cp1, ?cp2 .
  ?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
  ?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
  FILTER (?cp1 != ?cp2) .
  ?cp1 s223:hasMedium ?m1 .
  ?cp2 s223:hasMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ;
        ] ;
    ] ;
.
s223:FunctionPropertyShape
  a sh:NodeShape ;
  rdfs:comment "A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`." ;
  rdfs:label "Function Property Shape" ;
  sh:message "s223: A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`." ;
  sh:or (
      [
        sh:property [
            sh:path s223:hasInput ;
            rdfs:comment "A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`." ;
            sh:class s223:Property ;
            sh:minCount 1 ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:hasOutput ;
            rdfs:comment "A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`." ;
            sh:class s223:Property ;
            sh:minCount 1 ;
          ] ;
      ]
    ) ;
  sh:severity sh:Warning ;
  sh:targetClass s223:Function ;
.
s223:GaugePressureSensor
  sh:property [
      sh:path (
          s223:observes
          qudt:hasQuantityKind
        ) ;
      rdfs:comment "A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure." ;
      sh:message "s223: A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure." ;
      sh:value qudtqk:GaugePressure ;
    ] ;
  sh:property [
      sh:path (
          s223:observes
          qudt:isDeltaQuantity
        ) ;
      rdfs:comment "A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a value of true for qudt:isDeltaQuantity." ;
      sh:maxCount 1 ;
      sh:message "s223: A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a value of true for qudt:isDeltaQuantity." ;
      sh:minCount 1 ;
      sh:value true ;
    ] ;
.
s223:HumiditySensor
  sh:property [
      sh:path s223:observes ;
      rdfs:comment "A `HumiditySensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`." ;
      sh:class s223:QuantifiableObservableProperty ;
      sh:message "s223: A `HumiditySensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`." ;
      sh:node [
          sh:property [
              sh:path qudt:hasQuantityKind ;
              sh:or (
                  [
                    sh:hasValue qudtqk:RelativeHumidity ;
                  ]
                  [
                    sh:hasValue qudtqk:AbsoluteHumidity ;
                  ]
                ) ;
            ] ;
        ] ;
    ] ;
.
s223:IlluminanceSensor
  sh:property [
      sh:path s223:observes ;
      rdfs:comment "An `IlluminanceSensor` shall `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`." ;
      sh:message "s223: An `IlluminanceSensor` shall `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`." ;
      sh:qualifiedMinCount 1 ;
      sh:qualifiedValueShape [
          sh:class s223:Property ;
          sh:node [
              sh:property [
                  sh:path qudt:hasQuantityKind ;
                  sh:hasValue qudtqk:Illuminance ;
                ] ;
            ] ;
        ] ;
    ] ;
.
s223:InletConnectionPoint
  sh:property [
      sh:path s223:mapsTo ;
      rdfs:comment "Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`" ;
          sh:message "s223: {$this} must have a `mapsTo` an `InletConnectionPoint` of {?parentEquipment} and not an external `Connection` from {?sourceEquipment}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?parentEquipment ?sourceEquipment
WHERE {
?equipment s223:hasConnectionPoint $this .
?parentEquipment s223:contains ?equipment .
$this s223:connectsThrough/s223:connectsFrom ?sourceEquipment .
FILTER NOT EXISTS {?parentEquipment s223:contains ?sourceEquipment} .
FILTER NOT EXISTS {$this s223:mapsTo ?anything} .
}
""" ;
        ] ;
    ] ;
.
s223:Junction
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium." ;
          sh:message "s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents" ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents." ;
          sh:message "s223: `Junction` {$this} with Medium {?m1} is incompatible with {?cp} with Medium {?m2}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m2 .
$this s223:hasMedium ?m1 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one a pure medium." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 6: Two `ConnectionPoint`s with a medium with constituents and a pure medium." ;
          sh:message "s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
?m2 s223:composedOf/s223:ofConstituent ?s2 .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {
  ?m2 s223:composedOf/s223:ofConstituent ?s12 .
  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .
}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents." ;
          sh:message "s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case1: A `Junction` with a pure medium and an associated `ConnectionPoint` with a pure medium." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 1: Two pure mediums." ;
          sh:message "s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case4: `Junction` with constituents and an associated `ConnectionPoint` with constituents." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 4: `Junction` with constituents and an associated `ConnectionPoint` with constituents." ;
          sh:message "s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
    ?m1 s223:composedOf/s223:ofConstituent ?s1 .
    ?m2 s223:composedOf/s223:ofConstituent ?s2 .
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s11 .
    ?m2 s223:composedOf/s223:ofConstituent ?s12 .
    FILTER (?s11 = ?s12) .
  }
  FILTER NOT EXISTS {
    ?m1 s223:composedOf/s223:ofConstituent ?s21 .
    ?m2 s223:composedOf/s223:ofConstituent ?s22 .
    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .
  }
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasMedium ;
      rdfs:comment "Incompatible Medium. Case5: Two `ConnectionPoint`s with pure mediums." ;
      sh:name "Test for compatible declared Medium" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums." ;
          sh:message "s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
FILTER (?cp1 != ?cp2 ) .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER NOT EXISTS {?m1 s223:composedOf ?c1} .
FILTER NOT EXISTS {?m2 s223:composedOf ?c2}
FILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .
}
""" ;
        ] ;
    ] ;
.
s223:JunctionCPShape
  a sh:NodeShape ;
  rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
  rdfs:label "JunctionCPShape" ;
  sh:message "s223: A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
  sh:or (
      [
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
            sh:minCount 2 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:InletConnectionPoint ;
              ] ;
            sh:qualifiedValueShapesDisjoint true ;
          ] ;
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
            sh:minCount 2 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:OutletConnectionPoint ;
              ] ;
            sh:qualifiedValueShapesDisjoint true ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
            sh:minCount 2 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:BidirectionalConnectionPoint ;
              ] ;
            sh:qualifiedValueShapesDisjoint true ;
          ] ;
      ]
    ) ;
  sh:severity sh:Warning ;
  sh:targetClass s223:Junction ;
.
s223:JunctionUsageWarning
  a sh:NodeShape ;
  rdfs:comment "This `Junction` is not used to model significant details of a branching point in a connection, and may not be required." ;
  rdfs:label "JunctionUsageWarning" ;
  sh:sparql [
      a sh:SPARQLConstraint ;
      rdfs:comment "This `Junction` is not used to model significant details of a branching point in a connection, and may not be required." ;
      sh:message "s223: This `Junction` {$this} is not used to model significant details of a branching point in a connection, and may not be required." ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
      sh:select """
            SELECT $this
            WHERE {
                $this s223:hasConnectionPoint? | s223:connectedThrough? ?junc_cp_conn .

                FILTER NOT EXISTS {
                    # Connection has a relation that is not in the structural or required relationships
                    { ?junc_cp_conn ?p ?o . } UNION {?o ?p ?junc_cp_conn . }
                    FILTER (?p NOT IN (
                        s223:connected, s223:connectedTo, s223:connectedThrough, s223:hasConnectionPoint,
                        s223:connectsAt, s223:isConnectionPointOf, s223:cnx, rdf:type, rdfs:label, rdfs:comment
                    ))
                } .
            }
        """ ;
      sh:severity sh:Warning ;
    ] ;
  sh:targetClass s223:Junction ;
.
s223:ObservableProperty
  sh:property [
      sh:path [
          sh:inversePath s223:observes ;
        ] ;
      rdfs:comment "An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`." ;
      sh:class s223:Sensor ;
      sh:message "s223: An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`." ;
      sh:minCount 1 ;
      sh:severity sh:Warning ;
    ] ;
.
s223:OccupantCountSensor
  sh:property [
      sh:path s223:observes ;
      rdfs:comment """An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and
      a `Unit` of `NUM`.""" ;
      sh:class s223:QuantifiableObservableProperty ;
      sh:message """s223: An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and
      a `Unit` of `NUM`.""" ;
      sh:minCount 1 ;
      sh:node [
          sh:property [
              sh:path qudt:hasQuantityKind ;
              sh:hasValue qudtqk:Population ;
              sh:maxCount 1 ;
            ] ;
          sh:property [
              sh:path qudt:hasUnit ;
              sh:hasValue unit:NUM ;
              sh:maxCount 1 ;
            ] ;
        ] ;
    ] ;
.
s223:OccupantMotionSensor
  sh:property [
      sh:path s223:observes ;
      rdfs:comment "An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`." ;
      sh:class s223:EnumeratedObservableProperty ;
      sh:message "s223: An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`." ;
      sh:minCount 1 ;
      sh:node [
          sh:property [
              sh:path s223:hasEnumerationKind ;
              sh:class s223:Occupancy-Motion ;
              sh:maxCount 1 ;
            ] ;
        ] ;
    ] ;
.
s223:OccupantPresenceSensor
  sh:property [
      sh:path s223:observes ;
      rdfs:comment "An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`." ;
      sh:class s223:EnumeratedObservableProperty ;
      sh:message "s223: An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`." ;
      sh:minCount 1 ;
      sh:node [
          sh:property [
              sh:path s223:hasEnumerationKind ;
              sh:class s223:Occupancy-Presence ;
              sh:maxCount 1 ;
            ] ;
        ] ;
    ] ;
.
s223:OutletConnectionPoint
  sh:property [
      sh:path s223:mapsTo ;
      rdfs:comment "Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`" ;
          sh:message "s223: {$this} must have a `mapsTo` an `OutletConnectionPoint` of {?parentEquipment} and not an external `Connection` to {?destinationEquipment}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?parentEquipment ?destinationEquipment
WHERE {
?equipment s223:hasConnectionPoint $this .
?parentEquipment s223:contains ?equipment .
$this s223:connectsThrough/s223:connectsTo ?destinationEquipment .
FILTER NOT EXISTS {?parentEquipment s223:contains ?destinationEquipment} .
FILTER NOT EXISTS {$this s223:mapsTo ?anything} .
}
""" ;
        ] ;
    ] ;
.
s223:PressureSensor
  sh:property [
      sh:path (
          s223:observes
          qudt:hasQuantityKind
        ) ;
      rdfs:comment "A `PressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Pressure." ;
      sh:message "s223: A `PressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Pressure." ;
      sh:value qudtqk:Pressure ;
    ] ;
.
s223:Property
  sh:property [
      sh:path s223:hasInternalReference ;
      rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation." ;
          sh:message "s223: {$this} cannot have both a `hasInternalReference` and a `hasExternalReference` relation." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this
WHERE {
$this s223:hasInternalReference ?int .
$this s223:hasExternalReference ?ext .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasInternalReference ;
      rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasValue` relation." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "A `Property` must not have both a `hasInternalReference` and a `hasValue` relation." ;
          sh:message "s223: {$this} cannot have both a `hasInternalReference` and a `hasValue` relation." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this
WHERE {
$this s223:hasInternalReference ?int .
$this s223:hasValue ?val .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:hasValue ;
      rdfs:comment "A `Property` must not have both a `hasExternalReference` and a `hasValue` relation." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "A `Property` must not have both a `hasExternalReference` and a `hasValue` relation." ;
          sh:message "s223: {$this} cannot have both a `hasExternalReference` and a `hasValue` relation." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this
WHERE {
$this s223:hasExternalReference ?ext .
$this s223:hasValue ?val .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:ofConstituent ;
      rdfs:comment "" ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "If an incoming relation `composedOf` exists, then the `Property` must have a declared substance using the relation `ofConstituent`." ;
          sh:message "s223: `Property` {$this} is referred to by {?something} with s223:composedOf, but the `Property` has no value for s223:ofConstituent." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?something
WHERE {
?something s223:composedOf $this .
FILTER NOT EXISTS {$this s223:ofConstituent ?someSubstance} .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:ofSubstance ;
      rdfs:comment "If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation." ;
          sh:message "s223: Since Property {$this} has an `ofSubstance` relation, it should also have an `ofMedium` relation." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this
WHERE {
$this s223:ofSubstance ?substance .
FILTER NOT EXISTS {$this s223:ofMedium ?medium} .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path [
          sh:inversePath s223:observes ;
        ] ;
      rdfs:comment "A `Property` must not be observed (set) by more than one entity." ;
      sh:maxCount 1 ;
      sh:message "s223: A `Property` must not be observed (set) by more than one entity." ;
    ] ;
  sh:sparql [
      a sh:SPARQLConstraint ;
      rdfs:comment "A `Property` cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`." ;
      sh:message "s223: {$this} cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`." ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
      sh:select """
SELECT $this
WHERE {
$this a/rdfs:subClassOf* s223:ActuatableProperty .
$this a/rdfs:subClassOf* s223:ObservableProperty .
}
""" ;
    ] ;
.
s223:Pump
  a sh:NodeShape ;
  sh:property [
      sh:path s223:hasConnectionPoint ;
      rdfs:comment "The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media." ;
          sh:message "s223: {?cpa} and {?cpb} on the `Pump` {$this} have incompatible Media {$mediuma} and {$mediumb}." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?cpa ?cpb ?mediuma ?mediumb
WHERE {
  $this s223:hasConnectionPoint ?cpa .
  $this s223:hasConnectionPoint ?cpb .
  FILTER (?cpa != ?cpb) .
  ?cpa s223:hasMedium ?mediuma .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Constituent-Electricity}) .
  ?cpb s223:hasMedium ?mediumb .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Constituent-Electricity}) .
  FILTER (?mediuma != ?mediumb) .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .
}
""" ;
        ] ;
    ] ;
.
s223:QuantifiableProperty
  sh:property [
      sh:path s223:hasValue ;
      rdfs:comment "This `QuantifiableProperty` cannot have a value without a `Unit`." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "This `QuantifiableProperty` cannot have a value without a `Unit`." ;
          sh:message "s223: {$this} referenced by {?subject} has a value of {?v} but does not specify a `Unit`." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?v ?subject
WHERE {
$this s223:hasValue ?v .
FILTER NOT EXISTS {$this qudt:hasUnit ?u} .
?subject ?p $this .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path qudt:hasQuantityKind ;
      rdfs:comment "This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s." ;
          sh:message "s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while Setpoint {?setpoint} uses `QuantityKind` {?sqk} with DimensionVector {?sdv}. These are non-commensurate" ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?setpoint ?pqk ?sqk ?pdv ?sdv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasQuantityKind ?sqk .
?pqk qudt:hasDimensionVector ?pdv .
?sqk qudt:hasDimensionVector ?sdv .
FILTER (?pqk != ?sqk) .
FILTER (?pdv != ?sdv) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path qudt:hasQuantityKind ;
      rdfs:comment "This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s." ;
          sh:message "s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while deadband {?deadband} uses `QuantityKind` {?dqk} with DimensionVector {?ddv}. These are non-commensurate" ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?deadband ?pqk ?dqk ?pdv ?ddv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasDeadband ?deadband .
?deadband qudt:hasQuantityKind ?dqk .
?pqk qudt:hasDimensionVector ?pdv .
?dqk qudt:hasDimensionVector ?ddv .
FILTER (?pqk != ?dqk) .
FILTER (?pdv != ?ddv) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path qudt:hasQuantityKind ;
      rdfs:comment "This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s." ;
          sh:message "s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while threshold {?threshold} uses `QuantityKind` {?tqk} with DimensionVector {?tdv}. These are non-commensurate" ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?threshold ?pqk ?sqk ?pdv ?sdv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasThreshold ?threshold .
?threshold qudt:hasQuantityKind ?tqk .
?pqk qudt:hasDimensionVector ?pdv .
?tqk qudt:hasDimensionVector ?tdv .
FILTER (?pqk != ?tqk) .
FILTER (?pdv != ?tdv) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path qudt:hasUnit ;
      rdfs:comment "This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s." ;
          sh:message "s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. These are non-commensurate." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?deadband ?punit ?dunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasDeadband ?deadband .
?deadband qudt:hasUnit ?dunit .
?punit qudt:hasDimensionVector ?pdv .
?dunit qudt:hasDimensionVector ?ddv .
FILTER (?punit != ?dunit) .
FILTER (?pdv != ?ddv) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path qudt:hasUnit ;
      rdfs:comment "This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s." ;
          sh:message "s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. These are non-commensurate." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?setpoint ?punit ?sunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasUnit ?sunit .
?punit qudt:hasDimensionVector ?pdv .
?sunit qudt:hasDimensionVector ?sdv .
FILTER (?punit != ?sunit) .
FILTER (?pdv != ?sdv) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path qudt:hasUnit ;
      rdfs:comment "This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s." ;
          sh:message "s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. These are non-commensurate." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?threshold ?punit ?tunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasThreshold ?threshold .
?threshold qudt:hasUnit ?tunit .
?punit qudt:hasDimensionVector ?pdv .
?tunit qudt:hasDimensionVector ?tdv .
FILTER (?punit != ?tunit) .
FILTER (?pdv != ?tdv) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path qudt:hasUnit ;
      rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it." ;
      sh:severity sh:Info ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it." ;
          sh:message "s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. Be careful." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?deadband ?punit ?dunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasDeadband ?deadband .
?deadband qudt:hasUnit ?dunit .
?punit qudt:hasDimensionVector ?pdv .
?dunit qudt:hasDimensionVector ?ddv .
FILTER (?punit != ?dunit) .
FILTER (?pdv = ?ddv) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path qudt:hasUnit ;
      rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it." ;
      sh:severity sh:Info ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it." ;
          sh:message "s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. Be careful." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?setpoint ?punit ?sunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasUnit ?sunit .
?punit qudt:hasDimensionVector ?pdv .
?sunit qudt:hasDimensionVector ?sdv .
FILTER (?punit != ?sunit) .
FILTER (?pdv = ?sdv) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path qudt:hasUnit ;
      rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it." ;
      sh:severity sh:Info ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it." ;
          sh:message "s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. Be careful." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT $this ?threshold ?punit ?tunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasThreshold ?threshold .
?threshold qudt:hasUnit ?tunit .
?punit qudt:hasDimensionVector ?pdv .
?tunit qudt:hasDimensionVector ?tdv .
FILTER (?punit != ?tunit) .
FILTER (?pdv = ?tdv) .
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path qudt:value ;
      rdfs:comment "A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`." ;
      sh:maxCount 0 ;
      sh:message "s223: A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`." ;
    ] ;
  sh:sparql [
      a sh:SPARQLConstraint ;
      rdfs:comment "Checks for consistent dimension vectors for a `QuantityKind` and the `Unit`" ;
      sh:message "s223: Inconsistent dimensionalities among the `Property`'s `Unit` and `Property`'s `QuantityKind`" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
      sh:select """
SELECT $this
   WHERE
{
      $this qudt:hasQuantityKind/qudt:hasDimensionVector ?qkdv1 .
      $this qudt:hasUnit/qudt:hasDimensionVector ?qkdv2 .
FILTER (?qkdv1 != ?qkdv2) .
}
""" ;
    ] ;
.
s223:RadiatorInletShape
  a sh:NodeShape ;
  rdfs:comment "A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water." ;
  rdfs:label "Radiator" ;
  sh:message "s223: A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water." ;
  sh:severity sh:Warning ;
  sh:targetClass s223:Radiator ;
  sh:xone (
      [
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water." ;
            sh:minCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:InletConnectionPoint ;
                sh:node [
                    sh:property [
                        sh:path s223:hasMedium ;
                        sh:class s223:Constituent-Electricity ;
                      ] ;
                  ] ;
              ] ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Radiator` shall have at least one inlet using the medium Electricity or Water." ;
            sh:minCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:InletConnectionPoint ;
                sh:node [
                    sh:property [
                        sh:path s223:hasMedium ;
                        sh:class s223:Fluid-Water ;
                      ] ;
                  ] ;
              ] ;
          ] ;
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Radiator` shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:OutletConnectionPoint ;
                sh:node [
                    sh:property [
                        sh:path s223:hasMedium ;
                        sh:class s223:Fluid-Water ;
                      ] ;
                  ] ;
              ] ;
          ] ;
      ]
    ) ;
.
s223:Sensor
  sh:property [
      sh:path s223:observes ;
      rdfs:comment "s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true." ;
          sh:message "s223: `Sensor` {$this} has a reference location, but its `Property` lacks isDeltaQuantity true." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
          SELECT $this
          WHERE {
$this s223:hasReferenceLocation ?y .
$this s223:observes ?x .
?x a/rdfs:subClassOf* s223:QuantifiableProperty .
FILTER NOT EXISTS {$this s223:observes/qudt:isDeltaQuantity true}
}
""" ;
        ] ;
    ] ;
  sh:property [
      sh:path s223:observes ;
      rdfs:comment "s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation." ;
          sh:message "s223: `Sensor` {$this} has `Property` {?x} with isDeltaQuantity true, but the `Sensor` lacks a reference location." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
          SELECT $this ?x
          WHERE {
$this s223:observes/qudt:isDeltaQuantity true .
$this s223:observes ?x .
?x a/rdfs:subClassOf* s223:QuantifiableProperty .
FILTER NOT EXISTS {$this s223:hasReferenceLocation ?y}
}
""" ;
        ] ;
    ] ;
.
s223:SensorObservationLocationShape
  a sh:NodeShape ;
  rdfs:comment "A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`." ;
  rdfs:label "Valve" ;
  sh:message "s223: A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`." ;
  sh:targetClass s223:Sensor ;
  sh:xone (
      [
        sh:property [
            sh:path s223:hasObservationLocation ;
            rdfs:comment "A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`." ;
            sh:class s223:Connectable ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:hasObservationLocation ;
            rdfs:comment "A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`." ;
            sh:class s223:Connection ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:hasObservationLocation ;
            rdfs:comment "A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`." ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
          ] ;
      ]
    ) ;
.
s223:SensorObservesShape
  a sh:NodeShape ;
  rdfs:comment "A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`." ;
  rdfs:label "Valve" ;
  sh:message "s223: A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`." ;
  sh:targetClass s223:Sensor ;
  sh:xone (
      [
        sh:property [
            sh:path s223:observes ;
            rdfs:comment "A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:observes ;
            rdfs:comment "A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
          ] ;
      ]
    ) ;
.
s223:SensorReferenceLocationShape
  a sh:NodeShape ;
  rdfs:comment "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`." ;
  rdfs:label "Valve" ;
  sh:message "s223: A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`." ;
  sh:or (
      [
        sh:property [
            sh:path s223:hasReferenceLocation ;
            rdfs:comment "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`." ;
            sh:class s223:Connectable ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:hasReferenceLocation ;
            rdfs:comment "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`." ;
            sh:class s223:Connection ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:hasReferenceLocation ;
            rdfs:comment "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`." ;
            sh:class s223:ConnectionPoint ;
          ] ;
      ]
    ) ;
  sh:property [
      sh:path s223:hasReferenceLocation ;
      rdfs:comment "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`." ;
      sh:maxCount 1 ;
    ] ;
  sh:targetClass s223:Sensor ;
.
s223:System
  sh:sparql [
      a sh:SPARQLConstraint ;
      rdfs:comment "Ensure that the boundary `ConnectionPoint`s of a `System` belong to only members of that `System`" ;
      sh:message "s223: `System` {$this} `hasBoundaryConnectionPoint` {?cp}, belonging to {?con} that is not a member of {?this}." ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
      sh:select """
SELECT $this ?cp ?con
WHERE {
$this s223:hasBoundaryConnectionPoint ?cp .
?cp s223:isConnectionPointOf ?con .
FILTER NOT EXISTS {$this s223:hasMember+ ?con}
}
""" ;
    ] ;
.
s223:TemperatureSensor
  sh:property [
      sh:path s223:observes ;
      rdfs:comment "A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`." ;
      sh:message "s223: A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`." ;
      sh:qualifiedMinCount 1 ;
      sh:qualifiedValueShape [
          sh:class s223:Property ;
          sh:node [
              sh:property [
                  sh:path qudt:hasQuantityKind ;
                  sh:hasValue qudtqk:Temperature ;
                ] ;
            ] ;
        ] ;
    ] ;
.
s223:ValveCPShape
  a sh:NodeShape ;
  rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
  rdfs:label "Valve" ;
  sh:message "s223: A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
  sh:or (
      [
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
            sh:minCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:InletConnectionPoint ;
              ] ;
            sh:qualifiedValueShapesDisjoint true ;
          ] ;
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
            sh:minCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [
                sh:class s223:OutletConnectionPoint ;
              ] ;
            sh:qualifiedValueShapesDisjoint true ;
          ] ;
      ]
      [
        sh:property [
            sh:path s223:hasConnectionPoint ;
            rdfs:comment "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points." ;
            sh:minCount 2 ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [
                sh:class s223:BidirectionalConnectionPoint ;
              ] ;
            sh:qualifiedValueShapesDisjoint true ;
          ] ;
      ]
    ) ;
  sh:severity sh:Warning ;
  sh:targetClass s223:Valve ;
.
s223:VoltageSensor
  sh:property [
      sh:path (
          s223:observes
          qudt:hasQuantityKind
        ) ;
      rdfs:comment "A `VoltageSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage." ;
      sh:message "s223: A `VoltageSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage." ;
      sh:value qudtqk:Voltage ;
    ] ;
.
s223:Zone
  a sh:NodeShape ;
  sh:property [
      sh:path s223:hasDomain ;
      rdfs:comment "The associated domain of a `Zone` and the Domain of the `DomainSpace`s it `contains` must be the same." ;
      sh:sparql [
          a sh:SPARQLConstraint ;
          rdfs:comment "The associated `EnumerationKind-Domain` of a `Zone` and the `EnumerationKind-Domain` of the `DomainSpace`s it contains must be the same." ;
          sh:message "s223: `Zone` {$this} has a Domain of {?domain}, but it contains a `DomainSpace` {?ds} which has a Domain of {?dsdomain}. These should be the same." ;
          sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;
          sh:select """
SELECT DISTINCT $this ?domain ?ds ?dsdomain
WHERE {
$this a s223:Zone .
$this s223:hasDomain ?domain .
$this s223:contains ?ds .
?ds s223:hasDomain ?dsdomain .
FILTER (?domain != ?dsdomain)
}
""" ;
        ] ;
    ] ;
.
<http://data.ashrae.org/standard223/1.0/validation/model>
  a owl:Ontology ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
  owl:versionInfo "Created with TopBraid Composer" ;
  sh:declare [
      sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
      sh:prefix "s223" ;
    ] ;
  sh:declare [
      sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
      sh:prefix "qudt" ;
    ] ;
  sh:declare [
      sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
      sh:prefix "rdf" ;
    ] ;
  sh:declare [
      sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
      sh:prefix "rdfs" ;
    ] ;
  sh:declare [
      sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
      sh:prefix "sh" ;
    ] ;
.
# baseURI: http://data.ashrae.org/standard223/1.0/inference/model-rules
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix afn: <http://jena.hpl.hp.com/ARQ/function#> .
@prefix all: <http://data.ashrae.org/standard223/model/all#> .
@prefix arg: <http://spinrdf.org/arg#> .
@prefix constant: <http://qudt.org/vocab/constant/> .
@prefix creativecommons: <http://creativecommons.org/ns#> .
@prefix dc: <http://purl.org/dc/elements/1.1/> .
@prefix dct: <http://purl.org/dc/terms/> .
@prefix dcterms: <http://purl.org/dc/terms/> .
@prefix dtype: <http://www.linkedmodel.org/schema/dtype#> .
@prefix fn: <http://www.w3.org/2005/xpath-functions#> .
@prefix foaf: <http://xmlns.com/foaf/0.1/> .
@prefix mc: <http://www.linkedmodel.org/owl/schema/core#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix prefix: <http://qudt.org/vocab/prefix/> .
@prefix prov: <http://www.w3.org/ns/prov#> .
@prefix qkdv: <http://qudt.org/vocab/dimensionvector/> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudt.type: <http://qudt.org/vocab/type/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix schema: <http://schema.org/> .
@prefix sdo: <http://schema.org#> .
@prefix settings: <http://data.ashrae.org/standard223/extensions/settings#> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix sosa: <http://www.w3.org/ns/sosa/> .
@prefix sou: <http://qudt.org/vocab/sou/> .
@prefix sp: <http://spinrdf.org/sp#> .
@prefix spif: <http://spinrdf.org/spif#> .
@prefix spin: <http://spinrdf.org/spin#> .
@prefix spl: <http://spinrdf.org/spl#> .
@prefix swa: <http://topbraid.org/swa#> .
@prefix time: <http://www.w3.org/2006/time#> .
@prefix tosh: <http://topbraid.org/tosh#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix vaem: <http://www.linkedmodel.org/schema/vaem#> .
@prefix vann: <http://purl.org/vocab/vann/> .
@prefix vcard: <http://www.w3.org/2006/vcard/ns#> .
@prefix voaf: <http://purl.org/vocommons/voaf#> .
@prefix voag: <http://voag.linkedmodel.org/schema/voag#> .
@prefix vs223: <http://data.ashrae.org/standard223/validation/schema#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

s223:ChilledBeamShape
  a sh:NodeShape ;
  sh:rule [
      a sh:TripleRule ;
      rdfs:comment "A `ChilledBeam` must always have the role `Role-Cooling`" ;
      sh:object s223:Role-Cooling ;
      sh:predicate s223:hasRole ;
      sh:subject sh:this ;
    ] ;
  sh:targetClass s223:ChilledBeam ;
.
s223:ConceptShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Add an rdfs:label if it is missing." ;
      sh:construct """
CONSTRUCT {$this rdfs:label ?newLabel .}
WHERE {
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
BIND(REPLACE(STR($this), \"^.*/([^/]*)$\", \"$1\") AS ?localNameWithoutHash)
BIND(REPLACE(?localNameWithoutHash, \"^.*#(.*)$\", \"$1\") AS ?localName)
BIND(REPLACE(?localName, \"-\", \" \", \"i\") AS ?newLabel)
}
""" ;
      sh:name "AddLabelFromLocalName" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:Concept ;
.
s223:ConductorShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `hasElectricalPhase` value from any connected `ConnectionPoint`s." ;
      sh:construct """
CONSTRUCT {$this s223:hasElectricalPhase ?phase .}
WHERE {
$this s223:cnx/s223:hasElectricalPhase ?phase .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:Conductor ;
.
s223:ConnectableShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `cnx` relation using `isConnectionPointOf`." ;
      sh:construct """
CONSTRUCT {$this s223:cnx ?thing .}
WHERE {
$this ^s223:isConnectionPointOf ?thing .
}
""" ;
      sh:name "InferredEquipmentToConnectionPointCnxPropertyFromInverse" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `cnx` relationship using `hasConnectionPoint`." ;
      sh:construct """
CONSTRUCT {$this s223:cnx ?thing .}
WHERE {
$this s223:hasConnectionPoint ?thing .
}
""" ;
      sh:name "InferredEquipmentToConnectionPointCnxProperty" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `connectedFrom` relations using `connectsThrough` and `connectsFrom`." ;
      sh:construct """
CONSTRUCT {$this s223:connectedFrom ?equipment .}
WHERE {
$this s223:hasConnectionPoint ?cp .
?cp a s223:InletConnectionPoint .
?cp s223:connectsThrough/s223:connectsFrom ?equipment .
}
""" ;
      sh:name "InferredEquipmentToUpstreamEquipmentProperty" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `connectedThrough` relation using `hasConnectionPoint` and `connectsThrough`" ;
      sh:construct """
CONSTRUCT {$this s223:connectedThrough ?connection .}
WHERE {
$this s223:hasConnectionPoint/s223:connectsThrough ?connection .
}
""" ;
      sh:name "InferredEquipmentToConnectionProperty" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `connectedTo` relation using `connectsThrough` and `connectsTo`." ;
      sh:construct """
CONSTRUCT {$this s223:connectedTo ?equipment .}
WHERE {
$this s223:hasConnectionPoint ?cp .
?cp a s223:OutletConnectionPoint .
?cp s223:connectsThrough/s223:connectsTo ?equipment .
}
""" ;
      sh:name "InferredEquipmentToDownstreamEquipmentProperty" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `connected` relation for BiDirectional connections" ;
      sh:construct """
CONSTRUCT {$this s223:connected ?d2 .}
WHERE {
$this s223:connectedThrough/^s223:connectedThrough ?d2 .
FILTER ($this != ?d2) .
FILTER NOT EXISTS {$this s223:contains* ?d2} .
FILTER NOT EXISTS {?d2 s223:contains* $this} .
}
""" ;
      sh:name "InferredEquipmentToDownstreamEquipmentProperty" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `connected` relation for BiDirectional connections" ;
      sh:construct """
CONSTRUCT {$this s223:connected ?d2 .}
WHERE {
$this s223:connectedThrough/^s223:connectedThrough ?d2 .
FILTER ($this != ?d2) .
FILTER NOT EXISTS {$this s223:contains* ?d2} .
FILTER NOT EXISTS {?d2 s223:contains* $this} .
}
""" ;
      sh:name "InferredEquipmentToDownstreamEquipmentProperty" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `connected` relation using `connectedFrom`" ;
      sh:construct """
CONSTRUCT {$this s223:connected ?thing .}
WHERE {
$this s223:connectedFrom ?thing .
}
""" ;
      sh:name "InferredEquipmentToEquipmentPropertyfromconnectedFrom" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `connected` relation using `connectedTo`" ;
      sh:construct """
CONSTRUCT {$this s223:connected ?thing .}
WHERE {
$this s223:connectedTo ?thing .
}
""" ;
      sh:name "InferredEquipmentToEquipmentPropertyfromconnectedTo" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `hasConnectionPoint` relation using `cnx`" ;
      sh:construct """
CONSTRUCT {$this s223:hasConnectionPoint ?thing .}
WHERE {
$this s223:cnx ?thing .
}
""" ;
      sh:name "InferredEquipmentToConnectionPointProperty" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:Connectable ;
.
s223:ConnectionPointShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `hasElectricalPhase` value from any connected `Conductor`." ;
      sh:construct """
CONSTRUCT {$this s223:hasElectricalPhase ?phase .}
WHERE {
$this s223:connectsThrough/s223:hasElectricalPhase ?phase .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:ConnectionPoint ;
.
s223:ConnectionShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer `cnx` relation using the relation `connectsAt`." ;
      sh:construct """
CONSTRUCT {$this s223:cnx ?thing .}
WHERE {
$this s223:connectsAt ?thing .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer `cnx` relation using the relation `connectsThrough`." ;
      sh:construct """
CONSTRUCT {$this s223:cnx ?thing .}
WHERE {
$this ^s223:connectsThrough ?thing .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `connectsAt` relation using the relation `cnx`." ;
      sh:construct """
CONSTRUCT {$this s223:connectsAt ?thing .}
WHERE {
$this s223:cnx ?thing .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `connectsFrom` relation using the relation `connectsAt`." ;
      sh:construct """
CONSTRUCT {$this s223:connectsFrom ?equipment .}
WHERE {
$this s223:connectsAt ?cp .
?cp a s223:OutletConnectionPoint .
?cp s223:isConnectionPointOf ?equipment .
}
""" ;
      sh:name "InferredConnectionToUpstreamEquipmentProperty" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `connectsTo` relation using the relation `connectsAt`." ;
      sh:construct """
CONSTRUCT {$this s223:connectsTo ?equipment .}
WHERE {
$this s223:connectsAt ?cp .
?cp a s223:InletConnectionPoint .
?cp s223:isConnectionPointOf ?equipment .
}
""" ;
      sh:name "InferredConnectionToDownstreamEquipmentProperty" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:Connection ;
.
s223:CoolingCoilShape
  a sh:NodeShape ;
  sh:rule [
      a sh:TripleRule ;
      rdfs:comment "A `CoolingCoil` must always have the role `Role-Cooling`" ;
      sh:object s223:Role-Cooling ;
      sh:predicate s223:hasRole ;
      sh:subject sh:this ;
    ] ;
  sh:targetClass s223:CoolingCoil ;
.
s223:DomainSpaceShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer a `hasDomain` relation by checking any enclosing `Zone` to determine the domain." ;
      sh:construct """
CONSTRUCT {$this s223:hasDomain ?domain .}
WHERE {
$this ^s223:hasDomainSpace/s223:hasDomain ?domain .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:DomainSpace ;
.
s223:EquipmentShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "For equipment contained within another piece of equipment use the `mapsTo` relation to infer a Medium from the containing equipment." ;
      sh:construct """
CONSTRUCT {
    ?childCp s223:hasMedium ?medium .
}
WHERE {
  $this s223:hasConnectionPoint ?cp .
  ?childCp s223:mapsTo ?cp .
  ?cp s223:connectsThrough ?connection .
  ?cp s223:hasMedium ?medium .
  FILTER NOT EXISTS {?childCp s223:hasMedium ?something} .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "For equipment containing another piece of equipment, use the `mapsTo` relation to infer a Medium from the contained equipment." ;
      sh:construct """
CONSTRUCT {
    ?parentCp s223:hasMedium ?medium .
}
WHERE {
  $this s223:hasConnectionPoint ?cp .
  ?cp s223:mapsTo ?parentCp .
  ?cp s223:connectsThrough ?connection .
  ?cp s223:hasMedium ?medium .
  FILTER NOT EXISTS {?parentCp s223:hasMedium ?something} .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:Equipment ;
.
s223:HeatTransferRoleShape
  a sh:NodeShape ;
  sh:rule [
      a sh:TripleRule ;
      rdfs:comment "Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values." ;
      sh:object s223:Role-HeatTransfer ;
      sh:predicate s223:hasRole ;
      sh:subject sh:this ;
    ] ;
  sh:targetClass s223:AirHeatExchanger ;
  sh:targetClass s223:ChilledBeam ;
  sh:targetClass s223:Coil ;
  sh:targetClass s223:ElectricResistanceElement ;
  sh:targetClass s223:HydronicHeatExchanger ;
  sh:targetClass s223:RadiantHeater ;
  sh:targetClass s223:Radiator ;
.
s223:HeatingCoilShape
  a sh:NodeShape ;
  sh:rule [
      a sh:TripleRule ;
      rdfs:comment "Heating coils must always have the role `Role-Heating`" ;
      sh:object s223:Role-Heating ;
      sh:predicate s223:hasRole ;
      sh:subject sh:this ;
    ] ;
  sh:targetClass s223:HeatingCoil ;
.
s223:QuantifiablePropertyShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `hasAspect s223:Aspect-Deadband` for properties referred to by `hasDeadband`" ;
      sh:construct """
CONSTRUCT {?y s223:hasAspect  s223:Aspect-Deadband}
WHERE {
?prop s223:hasDeadband ?y .
FILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Deadband}
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `hasAspect s223:Aspect-Setpoint` for properties referred to by `hasSetpoint`" ;
      sh:construct """
CONSTRUCT {?y s223:hasAspect  s223:Aspect-Setpoint}
WHERE {
?prop s223:hasSetpoint ?y .
FILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Setpoint}
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `hasAspect s223:Aspect-Threshold` for properties referred to by `hasThreshold`" ;
      sh:construct """
CONSTRUCT {?y s223:hasAspect  s223:Aspect-Threshold}
WHERE {
?prop s223:hasThreshold ?y .
FILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Threshold}
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `hasQuantityKind` relation if it is unambiguous." ;
      sh:construct """
CONSTRUCT {
$this qudt:hasQuantityKind ?uniqueqk
}
WHERE {
{
SELECT $this (COUNT (DISTINCT (?qk)) AS ?count)
WHERE {
FILTER (NOT EXISTS {$this qudt:hasQuantityKind ?something}) .
$this qudt:hasUnit/qudt:hasQuantityKind ?qk .
}
GROUP BY $this
}
FILTER (?count = 1)
$this qudt:hasUnit/qudt:hasQuantityKind ?uniqueqk .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:QuantifiableProperty ;
.
s223:SensorShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `hasObservationLocation` relation for a `Sensor` from the `Property` that it is observing, only if that `Property` is associated with a single entity." ;
      sh:construct """
CONSTRUCT {$this s223:hasObservationLocation ?something .}
WHERE {
{
SELECT ?prop (COUNT (DISTINCT ?measurementLocation) AS ?count) $this
WHERE {
FILTER (NOT EXISTS {$this s223:hasObservationLocation ?anything}) .
$this s223:observes ?prop .
?measurementLocation s223:hasProperty ?prop .
}
GROUP BY ?prop $this
}
FILTER (?count = 1) .
?something s223:hasProperty ?prop .
{?something a/rdfs:subClassOf* s223:Connectable}
UNION
{?something a/rdfs:subClassOf* s223:Connection}
UNION
{?something a/rdfs:subClassOf* s223:ConnectionPoint}
}
""" ;
      sh:name "InferredMeasurementLocation" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:Sensor ;
.
s223:SystemShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer the `hasBoundaryConnectionPoint` relation using `hasOptionalConnectionPoint`." ;
      sh:construct """
CONSTRUCT {$this s223:hasBoundaryConnectionPoint ?thing .}
WHERE {
$this s223:hasOptionalConnectionPoint ?thing .
}
""" ;
      sh:name "InferredSystemToBoundaryConnectionPointFromOptional" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:System ;
.
s223:ZoneGroupShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer a `hasDomain` relation by checking any enclosed `Zone`s to determine the domain." ;
      sh:construct """
CONSTRUCT {$this s223:hasDomain ?domain .}
WHERE {
$this s223:hasZone/s223:hasDomain ?domain .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:ZoneGroup ;
.
s223:ZoneShape
  a sh:NodeShape ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer a `hasDomain` relation by checking any enclosed `DomainSpace`s to determine the domain." ;
      sh:construct """
CONSTRUCT {$this s223:hasDomain ?domain .}
WHERE {
$this s223:hasDomainSpace/s223:hasDomain ?domain .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:rule [
      a sh:SPARQLRule ;
      rdfs:comment "Infer a `hasDomain` relation by checking any enclosing `ZoneGroup` to determine the domain." ;
      sh:construct """
CONSTRUCT {$this s223:hasDomain ?domain .}
WHERE {
$this ^s223:hasZone/s223:hasDomain ?domain .
}
""" ;
      sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> ;
    ] ;
  sh:targetClass s223:Zone ;
.
<http://data.ashrae.org/standard223/1.0/inference/model-rules>
  a owl:Ontology ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
  owl:versionInfo "Created with TopBraid Composer" ;
  sh:declare [
      sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
      sh:prefix "s223" ;
    ] ;
  sh:declare [
      sh:namespace "http://data.ashrae.org/standard223/1.0/vocab/role#"^^xsd:anyURI ;
      sh:prefix "role" ;
    ] ;
  sh:declare [
      sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
      sh:prefix "qudt" ;
    ] ;
  sh:declare [
      sh:namespace "http://qudt.org/vocab/quantitykind/"^^xsd:anyURI ;
      sh:prefix "qudtqk" ;
    ] ;
  sh:declare [
      sh:namespace "http://qudt.org/vocab/unit/"^^xsd:anyURI ;
      sh:prefix "unit" ;
    ] ;
  sh:declare [
      sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
      sh:prefix "rdfs" ;
    ] ;
.
